{
    "AirConditioner:VariableRefrigerantFlow": {
        "Inv_ATMequip VRF Heat Pump": {
            "availability_schedule_name": "HVAC",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_inlet_node_name": "Inv_ATMequip Condenser Inlet Node",
            "condenser_outlet_node_name": "Inv_ATMequip Condenser Outlet Node",
            "condenser_type": "AirCooled",
            "cooling_capacity_ratio_boundary_curve_name": "Inv_ATMequip VRFCoolCapFTBoundary",
            "cooling_capacity_ratio_modifier_function_of_high_temperature_curve_name": "Inv_ATMequip VRFCoolCapFTHi",
            "cooling_capacity_ratio_modifier_function_of_low_temperature_curve_name": "Inv_ATMequip VRFCoolCapFT",
            "cooling_combination_ratio_correction_factor_curve_name": "Inv_ATMequip CoolingCombRatio",
            "cooling_energy_input_ratio_boundary_curve_name": "Inv_ATMequip VRFCoolEIRFTBoundary",
            "cooling_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "Inv_ATMequip CoolingEIRHiPLR",
            "cooling_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "Inv_ATMequip VRFCoolEIRFTHi",
            "cooling_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "Inv_ATMequip CoolingEIRLowPLR",
            "cooling_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "Inv_ATMequip VRFCoolEIRFT",
            "cooling_part_load_fraction_correlation_curve_name": "Inv_ATMequip VRFCPLFFPLR",
            "crankcase_heater_power_per_compressor": 33,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.058333,
            "equivalent_piping_length_used_for_piping_correction_factor_in_cooling_mode": 30,
            "equivalent_piping_length_used_for_piping_correction_factor_in_heating_mode": 30,
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "fuel_type": "Electricity",
            "gross_rated_cooling_cop": 3.42,
            "gross_rated_heating_capacity": 3518,
            "gross_rated_heating_cop": 3.42,
            "gross_rated_total_cooling_capacity": 3518,
            "heat_pump_waste_heat_recovery": "No",
            "heat_recovery_cooling_capacity_time_constant": 0.45,
            "heat_recovery_heating_capacity_time_constant": 0.45,
            "heating_capacity_ratio_boundary_curve_name": "Inv_ATMequip VRFHeatCapFTBoundary",
            "heating_capacity_ratio_modifier_function_of_high_temperature_curve_name": "Inv_ATMequip VRFHeatCapFTHi",
            "heating_capacity_ratio_modifier_function_of_low_temperature_curve_name": "Inv_ATMequip VRFHeatCapFT",
            "heating_combination_ratio_correction_factor_curve_name": "Inv_ATMequip HeatingCombRatio",
            "heating_energy_input_ratio_boundary_curve_name": "Inv_ATMequip VRFHeatEIRFTBoundary",
            "heating_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "Inv_ATMequip HeatingEIRHiPLR",
            "heating_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "Inv_ATMequip VRFHeatEIRFTHi",
            "heating_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "Inv_ATMequip HeatingEIRLowPLR",
            "heating_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "Inv_ATMequip VRFHeatEIRFT",
            "heating_part_load_fraction_correlation_curve_name": "Inv_ATMequip VRFCPLFFPLR",
            "heating_performance_curve_outdoor_temperature_type": "WetBulbTemperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 81,
            "idf_order": 288,
            "master_thermostat_priority_control_type": "MasterThermostatPriority",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater": 5,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "maximum_outdoor_temperature_in_cooling_mode": 43,
            "maximum_outdoor_temperature_in_heat_recovery_mode": 45,
            "maximum_outdoor_temperature_in_heating_mode": 16,
            "minimum_heat_pump_part_load_ratio": 0.25,
            "minimum_outdoor_temperature_in_cooling_mode": -6,
            "minimum_outdoor_temperature_in_heat_recovery_mode": -15,
            "minimum_outdoor_temperature_in_heating_mode": -20,
            "number_of_compressors": 2,
            "piping_correction_factor_for_height_in_cooling_mode_coefficient": -0.000386,
            "piping_correction_factor_for_length_in_cooling_mode_curve_name": "Inv_ATMequip CoolingLengthCorrectionFactor",
            "rated_heating_capacity_sizing_ratio": 1,
            "ratio_of_compressor_size_to_total_compressor_capacity": 0.5,
            "resistive_defrost_heater_capacity": "Autosize",
            "vertical_height_used_for_piping_correction_factor": 10,
            "water_condenser_volume_flow_rate": "Autosize",
            "zone_name_for_master_thermostat_location": "ZN01_PV01_CO_RE_ATM_EQUIP",
            "zone_terminal_unit_list_name": "Inv_ATMequipTU List"
        },
        "Inv_AgBanc_Serv VRF Heat Pump": {
            "availability_schedule_name": "Always On",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_inlet_node_name": "Inv_AgBanc_Serv Condenser Inlet Node",
            "condenser_outlet_node_name": "Inv_AgBanc_Serv Condenser Outlet Node",
            "condenser_type": "AirCooled",
            "cooling_capacity_ratio_boundary_curve_name": "Inv_AgBanc_Serv VRFCoolCapFTBoundary",
            "cooling_capacity_ratio_modifier_function_of_high_temperature_curve_name": "Inv_AgBanc_Serv VRFCoolCapFTHi",
            "cooling_capacity_ratio_modifier_function_of_low_temperature_curve_name": "Inv_AgBanc_Serv VRFCoolCapFT",
            "cooling_combination_ratio_correction_factor_curve_name": "Inv_AgBanc_Serv CoolingCombRatio",
            "cooling_energy_input_ratio_boundary_curve_name": "Inv_AgBanc_Serv VRFCoolEIRFTBoundary",
            "cooling_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "Inv_AgBanc_Serv CoolingEIRHiPLR",
            "cooling_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "Inv_AgBanc_Serv VRFCoolEIRFTHi",
            "cooling_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "Inv_AgBanc_Serv CoolingEIRLowPLR",
            "cooling_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "Inv_AgBanc_Serv VRFCoolEIRFT",
            "cooling_part_load_fraction_correlation_curve_name": "Inv_AgBanc_Serv VRFCPLFFPLR",
            "crankcase_heater_power_per_compressor": 33,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.058333,
            "equivalent_piping_length_used_for_piping_correction_factor_in_cooling_mode": 30,
            "equivalent_piping_length_used_for_piping_correction_factor_in_heating_mode": 30,
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "fuel_type": "Electricity",
            "gross_rated_cooling_cop": 3.23,
            "gross_rated_heating_capacity": 8790,
            "gross_rated_heating_cop": 3.23,
            "gross_rated_total_cooling_capacity": 8790,
            "heat_pump_waste_heat_recovery": "No",
            "heat_recovery_cooling_capacity_time_constant": 0.45,
            "heat_recovery_heating_capacity_time_constant": 0.45,
            "heating_capacity_ratio_boundary_curve_name": "Inv_AgBanc_Serv VRFHeatCapFTBoundary",
            "heating_capacity_ratio_modifier_function_of_high_temperature_curve_name": "Inv_AgBanc_Serv VRFHeatCapFTHi",
            "heating_capacity_ratio_modifier_function_of_low_temperature_curve_name": "Inv_AgBanc_Serv VRFHeatCapFT",
            "heating_combination_ratio_correction_factor_curve_name": "Inv_AgBanc_Serv HeatingCombRatio",
            "heating_energy_input_ratio_boundary_curve_name": "Inv_AgBanc_Serv VRFHeatEIRFTBoundary",
            "heating_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "Inv_AgBanc_Serv HeatingEIRHiPLR",
            "heating_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "Inv_AgBanc_Serv VRFHeatEIRFTHi",
            "heating_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "Inv_AgBanc_Serv HeatingEIRLowPLR",
            "heating_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "Inv_AgBanc_Serv VRFHeatEIRFT",
            "heating_part_load_fraction_correlation_curve_name": "Inv_AgBanc_Serv VRFCPLFFPLR",
            "heating_performance_curve_outdoor_temperature_type": "WetBulbTemperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 81,
            "idf_order": 265,
            "master_thermostat_priority_control_type": "MasterThermostatPriority",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater": 5,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "maximum_outdoor_temperature_in_cooling_mode": 43,
            "maximum_outdoor_temperature_in_heat_recovery_mode": 45,
            "maximum_outdoor_temperature_in_heating_mode": 15.5,
            "minimum_heat_pump_part_load_ratio": 0.25,
            "minimum_outdoor_temperature_in_cooling_mode": -5,
            "minimum_outdoor_temperature_in_heat_recovery_mode": -15,
            "minimum_outdoor_temperature_in_heating_mode": -20,
            "number_of_compressors": 2,
            "piping_correction_factor_for_height_in_cooling_mode_coefficient": -0.000386,
            "piping_correction_factor_for_length_in_cooling_mode_curve_name": "Inv_AgBanc_Serv CoolingLengthCorrectionFactor",
            "rated_heating_capacity_sizing_ratio": 1,
            "ratio_of_compressor_size_to_total_compressor_capacity": 0.5,
            "resistive_defrost_heater_capacity": "Autosize",
            "vertical_height_used_for_piping_correction_factor": 10,
            "water_condenser_volume_flow_rate": "Autosize",
            "zone_name_for_master_thermostat_location": "ZN05_PV02_CO_NO_SERVIDOR",
            "zone_terminal_unit_list_name": "Inv_AgBanc_ServTU List"
        },
        "VRF_AgBanc VRF Heat Pump": {
            "availability_schedule_name": "HVAC",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_inlet_node_name": "VRF_AgBanc Condenser Inlet Node",
            "condenser_outlet_node_name": "VRF_AgBanc Condenser Outlet Node",
            "condenser_type": "AirCooled",
            "cooling_capacity_ratio_boundary_curve_name": "VRF_AgBanc VRFCoolCapFTBoundary",
            "cooling_capacity_ratio_modifier_function_of_high_temperature_curve_name": "VRF_AgBanc VRFCoolCapFTHi",
            "cooling_capacity_ratio_modifier_function_of_low_temperature_curve_name": "VRF_AgBanc VRFCoolCapFT",
            "cooling_combination_ratio_correction_factor_curve_name": "VRF_AgBanc CoolingCombRatio",
            "cooling_energy_input_ratio_boundary_curve_name": "VRF_AgBanc VRFCoolEIRFTBoundary",
            "cooling_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "VRF_AgBanc CoolingEIRHiPLR",
            "cooling_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "VRF_AgBanc VRFCoolEIRFTHi",
            "cooling_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "VRF_AgBanc CoolingEIRLowPLR",
            "cooling_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "VRF_AgBanc VRFCoolEIRFT",
            "cooling_part_load_fraction_correlation_curve_name": "VRF_AgBanc VRFCPLFFPLR",
            "crankcase_heater_power_per_compressor": 33,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.058333,
            "equivalent_piping_length_used_for_piping_correction_factor_in_cooling_mode": 30,
            "equivalent_piping_length_used_for_piping_correction_factor_in_heating_mode": 30,
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "fuel_type": "Electricity",
            "gross_rated_cooling_cop": 4.37,
            "gross_rated_heating_capacity": 81500,
            "gross_rated_heating_cop": 4.57,
            "gross_rated_total_cooling_capacity": 73000,
            "heat_pump_waste_heat_recovery": "No",
            "heat_recovery_cooling_capacity_time_constant": 0.45,
            "heat_recovery_heating_capacity_time_constant": 0.45,
            "heating_capacity_ratio_boundary_curve_name": "VRF_AgBanc VRFHeatCapFTBoundary",
            "heating_capacity_ratio_modifier_function_of_high_temperature_curve_name": "VRF_AgBanc VRFHeatCapFTHi",
            "heating_capacity_ratio_modifier_function_of_low_temperature_curve_name": "VRF_AgBanc VRFHeatCapFT",
            "heating_combination_ratio_correction_factor_curve_name": "VRF_AgBanc HeatingCombRatio",
            "heating_energy_input_ratio_boundary_curve_name": "VRF_AgBanc VRFHeatEIRFTBoundary",
            "heating_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "VRF_AgBanc HeatingEIRHiPLR",
            "heating_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "VRF_AgBanc VRFHeatEIRFTHi",
            "heating_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "VRF_AgBanc HeatingEIRLowPLR",
            "heating_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "VRF_AgBanc VRFHeatEIRFT",
            "heating_part_load_fraction_correlation_curve_name": "VRF_AgBanc VRFCPLFFPLR",
            "heating_performance_curve_outdoor_temperature_type": "WetBulbTemperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 81,
            "idf_order": 242,
            "master_thermostat_priority_control_type": "MasterThermostatPriority",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater": 5,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "maximum_outdoor_temperature_in_cooling_mode": 43,
            "maximum_outdoor_temperature_in_heat_recovery_mode": 45,
            "maximum_outdoor_temperature_in_heating_mode": 15.5,
            "minimum_heat_pump_part_load_ratio": 0.25,
            "minimum_outdoor_temperature_in_cooling_mode": -5,
            "minimum_outdoor_temperature_in_heat_recovery_mode": -15,
            "minimum_outdoor_temperature_in_heating_mode": -20,
            "number_of_compressors": 2,
            "piping_correction_factor_for_height_in_cooling_mode_coefficient": -0.000386,
            "piping_correction_factor_for_length_in_cooling_mode_curve_name": "VRF_AgBanc CoolingLengthCorrectionFactor",
            "rated_heating_capacity_sizing_ratio": 1,
            "ratio_of_compressor_size_to_total_compressor_capacity": 0.5,
            "resistive_defrost_heater_capacity": "Autosize",
            "vertical_height_used_for_piping_correction_factor": 10,
            "water_condenser_volume_flow_rate": "Autosize",
            "zone_name_for_master_thermostat_location": "ZN02_PV01_CO_RE_CAIXAS1",
            "zone_terminal_unit_list_name": "VRF_AgBancTU List"
        }
    },
    "Building": {
        "AgeBan_00": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 3,
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Surface 1": {
            "construction_name": "Exterior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 67,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "groundcoulpeOSCM",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
        },
        "Surface 2": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 68,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 38",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
        },
        "Surface 3": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 69,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
        },
        "Surface 4": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 89,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
        },
        "Surface 5": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 71,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
        },
        "Surface 6": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 99,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
        },
        "Surface 7": {
            "construction_name": "Exterior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 75,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "groundcoulpeOSCM",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN02_PV01_CO_RE_CAIXAS1"
        },
        "Surface 8": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 91,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN02_PV01_CO_RE_CAIXAS1"
        },
        "Surface 9": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 76,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN02_PV01_CO_RE_CAIXAS1"
        },
        "Surface 10": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 97,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN02_PV01_CO_RE_CAIXAS1"
        },
        "Surface 11": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 93,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN02_PV01_CO_RE_CAIXAS1"
        },
        "Surface 12": {
            "construction_name": "Interior Ceiling",
            "idf_max_extensible_fields": 18,
            "idf_max_fields": 28,
            "idf_order": 72,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 19",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN02_PV01_CO_RE_CAIXAS1"
        },
        "Surface 13": {
            "construction_name": "Interior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 77,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 35",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN03_PV02_CO_RE_CAIXAS2"
        },
        "Surface 14": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 88,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN03_PV02_CO_RE_CAIXAS2"
        },
        "Surface 15": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 78,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "ZN03_PV02_CO_RE_CAIXAS2"
        },
        "Surface 16": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 98,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN03_PV02_CO_RE_CAIXAS2"
        },
        "Surface 17": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 79,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 25",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN03_PV02_CO_RE_CAIXAS2"
        },
        "Surface 18": {
            "construction_name": "Exterior Roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 103,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN03_PV02_CO_RE_CAIXAS2"
        },
        "Surface 19": {
            "construction_name": "Interior Floor",
            "idf_max_extensible_fields": 18,
            "idf_max_fields": 28,
            "idf_order": 81,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 12",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "Surface 20": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 96,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "Surface 21": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 82,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 30",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "Surface 22": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 83,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 29",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "Surface 23": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 92,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "Surface 24": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 90,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "Surface 25": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 84,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 17",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "Surface 26": {
            "construction_name": "Exterior Roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 101,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "Surface 26A": {
            "construction_name": "Exterior Roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 102,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "Surface 27": {
            "construction_name": "Interior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 85,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 33",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN05_PV02_CO_NO_SERVIDOR"
        },
        "Surface 28": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 94,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN05_PV02_CO_NO_SERVIDOR"
        },
        "Surface 29": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 86,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 22",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN05_PV02_CO_NO_SERVIDOR"
        },
        "Surface 30": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 87,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN05_PV02_CO_NO_SERVIDOR"
        },
        "Surface 31": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 95,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN05_PV02_CO_NO_SERVIDOR"
        },
        "Surface 32": {
            "construction_name": "Exterior Roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 100,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ZN05_PV02_CO_NO_SERVIDOR"
        },
        "Surface 33": {
            "construction_name": "Interior Ceiling",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 73,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 27",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN02_PV01_CO_RE_CAIXAS1"
        },
        "Surface 34": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 62,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
        },
        "Surface 35": {
            "construction_name": "Interior Ceiling",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 63,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 13",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
        },
        "Surface 36": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 64,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 41",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
        },
        "Surface 37": {
            "construction_name": "Exterior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 65,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "groundcoulpeOSCM",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
        },
        "Surface 38": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 66,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
        },
        "Surface 39": {
            "construction_name": "Interior Ceiling",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 70,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 40",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
        },
        "Surface 40": {
            "construction_name": "Interior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 80,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 39",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -2.88764567812905e-15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN03_PV02_CO_RE_CAIXAS2"
        },
        "Surface 41": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 74,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 36",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "ZN02_PV01_CO_RE_CAIXAS1"
        }
    },
    "Coil:Cooling:DX:VariableRefrigerantFlow": {
        "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Cooling Coil": {
            "availability_schedule_name": "HVAC",
            "coil_air_inlet_node": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Supply Fan Outlet",
            "coil_air_outlet_node": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Cooling Coil Outlet",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Cooling Coil Cap-FF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Cooling Coil Cap-FT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": 16000,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 156,
            "rated_air_flow_rate": "Autosize"
        },
        "ZN01_PV01_CO_RE_ATM_EQUIP VRF Cooling Coil": {
            "availability_schedule_name": "HVAC",
            "coil_air_inlet_node": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Supply Fan Outlet",
            "coil_air_outlet_node": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Cooling Coil Outlet",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Cooling Coil Cap-FF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Cooling Coil Cap-FT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": 3518,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 172,
            "rated_air_flow_rate": "Autosize"
        },
        "ZN02_PV01_CO_RE_CAIXAS1 VRF Cooling Coil": {
            "availability_schedule_name": "HVAC",
            "coil_air_inlet_node": "ZN02_PV01_CO_RE_CAIXAS1 VRF Supply Fan Outlet",
            "coil_air_outlet_node": "ZN02_PV01_CO_RE_CAIXAS1 VRF Cooling Coil Outlet",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Cooling Coil Cap-FF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Cooling Coil Cap-FT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": 9000,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 188,
            "rated_air_flow_rate": "Autosize"
        },
        "ZN03_PV02_CO_RE_CAIXAS2 VRF Cooling Coil": {
            "availability_schedule_name": "HVAC",
            "coil_air_inlet_node": "ZN03_PV02_CO_RE_CAIXAS2 VRF Supply Fan Outlet",
            "coil_air_outlet_node": "ZN03_PV02_CO_RE_CAIXAS2 VRF Cooling Coil Outlet",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Cooling Coil Cap-FF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Cooling Coil Cap-FT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": 28400,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 204,
            "rated_air_flow_rate": "Autosize"
        },
        "ZN04_PV02_CO_RE_ADMIN VRF Cooling Coil": {
            "availability_schedule_name": "HVAC",
            "coil_air_inlet_node": "ZN04_PV02_CO_RE_ADMIN VRF Supply Fan Outlet",
            "coil_air_outlet_node": "ZN04_PV02_CO_RE_ADMIN VRF Cooling Coil Outlet",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "ZN04_PV02_CO_RE_ADMIN VRF Cooling Coil Cap-FF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "ZN04_PV02_CO_RE_ADMIN VRF Cooling Coil Cap-FT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": 16800,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 220,
            "rated_air_flow_rate": "Autosize"
        },
        "ZN05_PV02_CO_NO_SERVIDOR VRF Cooling Coil": {
            "availability_schedule_name": "Always On",
            "coil_air_inlet_node": "ZN05_PV02_CO_NO_SERVIDOR VRF Supply Fan Outlet",
            "coil_air_outlet_node": "ZN05_PV02_CO_NO_SERVIDOR VRF Cooling Coil Outlet",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Cooling Coil Cap-FF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Cooling Coil Cap-FT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": 8790,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 236,
            "rated_air_flow_rate": "Autosize"
        }
    },
    "Coil:Heating:DX:VariableRefrigerantFlow": {
        "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Heating Coil": {
            "availability_schedule": "HVAC",
            "coil_air_inlet_node": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Cooling Coil Outlet",
            "coil_air_outlet_node": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Supply Inlet",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Heating Coil Cap-FF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 159,
            "rated_air_flow_rate": "Autosize"
        },
        "ZN01_PV01_CO_RE_ATM_EQUIP VRF Heating Coil": {
            "availability_schedule": "Always Off",
            "coil_air_inlet_node": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Cooling Coil Outlet",
            "coil_air_outlet_node": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Supply Inlet",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Heating Coil Cap-FF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 175,
            "rated_air_flow_rate": "Autosize"
        },
        "ZN02_PV01_CO_RE_CAIXAS1 VRF Heating Coil": {
            "availability_schedule": "HVAC",
            "coil_air_inlet_node": "ZN02_PV01_CO_RE_CAIXAS1 VRF Cooling Coil Outlet",
            "coil_air_outlet_node": "ZN02_PV01_CO_RE_CAIXAS1 VRF Supply Inlet",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Heating Coil Cap-FF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 191,
            "rated_air_flow_rate": "Autosize"
        },
        "ZN03_PV02_CO_RE_CAIXAS2 VRF Heating Coil": {
            "availability_schedule": "HVAC",
            "coil_air_inlet_node": "ZN03_PV02_CO_RE_CAIXAS2 VRF Cooling Coil Outlet",
            "coil_air_outlet_node": "ZN03_PV02_CO_RE_CAIXAS2 VRF Supply Inlet",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Heating Coil Cap-FF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 207,
            "rated_air_flow_rate": "Autosize"
        },
        "ZN04_PV02_CO_RE_ADMIN VRF Heating Coil": {
            "availability_schedule": "HVAC",
            "coil_air_inlet_node": "ZN04_PV02_CO_RE_ADMIN VRF Cooling Coil Outlet",
            "coil_air_outlet_node": "ZN04_PV02_CO_RE_ADMIN VRF Supply Inlet",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "ZN04_PV02_CO_RE_ADMIN VRF Heating Coil Cap-FF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "ZN04_PV02_CO_RE_ADMIN VRF Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 223,
            "rated_air_flow_rate": "Autosize"
        },
        "ZN05_PV02_CO_NO_SERVIDOR VRF Heating Coil": {
            "availability_schedule": "Always Off",
            "coil_air_inlet_node": "ZN05_PV02_CO_NO_SERVIDOR VRF Cooling Coil Outlet",
            "coil_air_outlet_node": "ZN05_PV02_CO_NO_SERVIDOR VRF Supply Inlet",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Heating Coil Cap-FF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 239,
            "rated_air_flow_rate": "Autosize"
        }
    },
    "Construction": {
        "Exterior Floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 49,
            "outside_layer": "200mm lightweight concrete"
        },
        "Exterior Roof": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 53,
            "layer_2": "Camara telhado",
            "layer_3": "vazio",
            "layer_4": "forro",
            "outside_layer": "fibrocimento telha"
        },
        "Exterior Wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 54,
            "layer_2": "argamassa assent",
            "layer_3": "Concreto parede",
            "layer_4": "gesso",
            "outside_layer": "placa granito"
        },
        "Exterior Window": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 48,
            "outside_layer": "SHGC 01"
        },
        "Interior Ceiling": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 51,
            "layer_2": "F04 Wall air space resistance",
            "layer_3": "1IN Stucco",
            "outside_layer": "100mm lightweight concrete"
        },
        "Interior Floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 52,
            "layer_2": "F04 Wall air space resistance",
            "layer_3": "1IN Stucco",
            "outside_layer": "100mm lightweight concrete"
        },
        "Interior Wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 50,
            "outside_layer": "19mm gypsum board"
        }
    },
    "Curve:Biquadratic": {
        "Inv_ATMequip CoolingLengthCorrectionFactor": {
            "coefficient1_constant": 1.0693794,
            "coefficient2_x": -0.0014951,
            "coefficient3_x_2": 2.56e-06,
            "coefficient4_y": -0.1151104,
            "coefficient5_y_2": 0.0511169,
            "coefficient6_x_y": -0.0004369,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 310,
            "input_unit_type_for_x": "Distance",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_value_of_x": 175,
            "maximum_value_of_y": 1.5,
            "minimum_value_of_x": 8,
            "minimum_value_of_y": 0.5,
            "output_unit_type": "Dimensionless"
        },
        "Inv_ATMequip VRFCoolCapFT": {
            "coefficient1_constant": 0.576856477,
            "coefficient2_x": 0.017450222,
            "coefficient3_x_2": 0.00058326,
            "coefficient4_y": 1.15563e-07,
            "coefficient5_y_2": 7.61504e-09,
            "coefficient6_x_y": -1.1503e-08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 291,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "Inv_ATMequip VRFCoolCapFTHi": {
            "coefficient1_constant": 0.6861551,
            "coefficient2_x": 0.0207869,
            "coefficient3_x_2": 0.0005445,
            "coefficient4_y": -0.0016098,
            "coefficient5_y_2": -6.254e-07,
            "coefficient6_x_y": -0.000339,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 293,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "Inv_ATMequip VRFCoolEIRFT": {
            "coefficient1_constant": 0.989010541,
            "coefficient2_x": -0.02347967,
            "coefficient3_x_2": 0.000199711,
            "coefficient4_y": 0.005968336,
            "coefficient5_y_2": -1.0289e-07,
            "coefficient6_x_y": -0.00015686,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 294,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "Inv_ATMequip VRFCoolEIRFTHi": {
            "coefficient1_constant": 0.18293171,
            "coefficient2_x": 0.01635442,
            "coefficient3_x_2": -0.0003505,
            "coefficient4_y": 0.02375694,
            "coefficient5_y_2": 0.00017854,
            "coefficient6_x_y": -0.0006177,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 296,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "Inv_ATMequip VRFHeatCapFT": {
            "coefficient1_constant": 1.014599599,
            "coefficient2_x": -0.002506703,
            "coefficient3_x_2": -0.000141599,
            "coefficient4_y": 0.026931595,
            "coefficient5_y_2": 1.83538e-06,
            "coefficient6_x_y": -0.000358147,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 301,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "Inv_ATMequip VRFHeatCapFTHi": {
            "coefficient1_constant": 1.161134821,
            "coefficient2_x": 0.027478868,
            "coefficient3_x_2": -0.00168795,
            "coefficient4_y": 0.001783378,
            "coefficient5_y_2": 2.03208e-06,
            "coefficient6_x_y": -6.8969e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 303,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "Inv_ATMequip VRFHeatEIRFT": {
            "coefficient1_constant": 0.87465501,
            "coefficient2_x": -0.01319754,
            "coefficient3_x_2": 0.00110307,
            "coefficient4_y": -0.0133118,
            "coefficient5_y_2": 0.00089017,
            "coefficient6_x_y": -0.00012766,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 304,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 12,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "Inv_ATMequip VRFHeatEIRFTHi": {
            "coefficient1_constant": 2.504005146,
            "coefficient2_x": -0.05736767,
            "coefficient3_x_2": 4.07336e-05,
            "coefficient4_y": -0.12959669,
            "coefficient5_y_2": 0.00135839,
            "coefficient6_x_y": 0.00317047,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 306,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv CoolingLengthCorrectionFactor": {
            "coefficient1_constant": 1.0693794,
            "coefficient2_x": -0.0014951,
            "coefficient3_x_2": 2.56e-06,
            "coefficient4_y": -0.1151104,
            "coefficient5_y_2": 0.0511169,
            "coefficient6_x_y": -0.0004369,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 287,
            "input_unit_type_for_x": "Distance",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_value_of_x": 175,
            "maximum_value_of_y": 1.5,
            "minimum_value_of_x": 8,
            "minimum_value_of_y": 0.5,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv VRFCoolCapFT": {
            "coefficient1_constant": 0.576856477,
            "coefficient2_x": 0.017450222,
            "coefficient3_x_2": 0.00058326,
            "coefficient4_y": 1.15563e-07,
            "coefficient5_y_2": 7.61504e-09,
            "coefficient6_x_y": -1.1503e-08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 268,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv VRFCoolCapFTHi": {
            "coefficient1_constant": 0.6861551,
            "coefficient2_x": 0.0207869,
            "coefficient3_x_2": 0.0005445,
            "coefficient4_y": -0.0016098,
            "coefficient5_y_2": -6.254e-07,
            "coefficient6_x_y": -0.000339,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 270,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv VRFCoolEIRFT": {
            "coefficient1_constant": 0.989010541,
            "coefficient2_x": -0.02347967,
            "coefficient3_x_2": 0.000199711,
            "coefficient4_y": 0.005968336,
            "coefficient5_y_2": -1.0289e-07,
            "coefficient6_x_y": -0.00015686,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 271,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv VRFCoolEIRFTHi": {
            "coefficient1_constant": 0.18293171,
            "coefficient2_x": 0.01635442,
            "coefficient3_x_2": -0.0003505,
            "coefficient4_y": 0.02375694,
            "coefficient5_y_2": 0.00017854,
            "coefficient6_x_y": -0.0006177,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 273,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv VRFHeatCapFT": {
            "coefficient1_constant": 1.014599599,
            "coefficient2_x": -0.002506703,
            "coefficient3_x_2": -0.000141599,
            "coefficient4_y": 0.026931595,
            "coefficient5_y_2": 1.83538e-06,
            "coefficient6_x_y": -0.000358147,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 278,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv VRFHeatCapFTHi": {
            "coefficient1_constant": 1.161134821,
            "coefficient2_x": 0.027478868,
            "coefficient3_x_2": -0.00168795,
            "coefficient4_y": 0.001783378,
            "coefficient5_y_2": 2.03208e-06,
            "coefficient6_x_y": -6.8969e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 280,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv VRFHeatEIRFT": {
            "coefficient1_constant": 0.87465501,
            "coefficient2_x": -0.01319754,
            "coefficient3_x_2": 0.00110307,
            "coefficient4_y": -0.0133118,
            "coefficient5_y_2": 0.00089017,
            "coefficient6_x_y": -0.00012766,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 281,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 12,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv VRFHeatEIRFTHi": {
            "coefficient1_constant": 2.504005146,
            "coefficient2_x": -0.05736767,
            "coefficient3_x_2": 4.07336e-05,
            "coefficient4_y": -0.12959669,
            "coefficient5_y_2": 0.00135839,
            "coefficient6_x_y": 0.00317047,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 283,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc CoolingLengthCorrectionFactor": {
            "coefficient1_constant": 1.0693794,
            "coefficient2_x": -0.0014951,
            "coefficient3_x_2": 2.56e-06,
            "coefficient4_y": -0.1151104,
            "coefficient5_y_2": 0.0511169,
            "coefficient6_x_y": -0.0004369,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 264,
            "input_unit_type_for_x": "Distance",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_value_of_x": 175,
            "maximum_value_of_y": 1.5,
            "minimum_value_of_x": 8,
            "minimum_value_of_y": 0.5,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc VRFCoolCapFT": {
            "coefficient1_constant": 0.576856477,
            "coefficient2_x": 0.017450222,
            "coefficient3_x_2": 0.00058326,
            "coefficient4_y": 1.15563e-07,
            "coefficient5_y_2": 7.61504e-09,
            "coefficient6_x_y": -1.1503e-08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 245,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc VRFCoolCapFTHi": {
            "coefficient1_constant": 0.6861551,
            "coefficient2_x": 0.0207869,
            "coefficient3_x_2": 0.0005445,
            "coefficient4_y": -0.0016098,
            "coefficient5_y_2": -6.254e-07,
            "coefficient6_x_y": -0.000339,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 247,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc VRFCoolEIRFT": {
            "coefficient1_constant": 0.989010541,
            "coefficient2_x": -0.02347967,
            "coefficient3_x_2": 0.000199711,
            "coefficient4_y": 0.005968336,
            "coefficient5_y_2": -1.0289e-07,
            "coefficient6_x_y": -0.00015686,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 248,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc VRFCoolEIRFTHi": {
            "coefficient1_constant": 0.18293171,
            "coefficient2_x": 0.01635442,
            "coefficient3_x_2": -0.0003505,
            "coefficient4_y": 0.02375694,
            "coefficient5_y_2": 0.00017854,
            "coefficient6_x_y": -0.0006177,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 250,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc VRFHeatCapFT": {
            "coefficient1_constant": 1.014599599,
            "coefficient2_x": -0.002506703,
            "coefficient3_x_2": -0.000141599,
            "coefficient4_y": 0.026931595,
            "coefficient5_y_2": 1.83538e-06,
            "coefficient6_x_y": -0.000358147,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 255,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc VRFHeatCapFTHi": {
            "coefficient1_constant": 1.161134821,
            "coefficient2_x": 0.027478868,
            "coefficient3_x_2": -0.00168795,
            "coefficient4_y": 0.001783378,
            "coefficient5_y_2": 2.03208e-06,
            "coefficient6_x_y": -6.8969e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 257,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc VRFHeatEIRFT": {
            "coefficient1_constant": 0.87465501,
            "coefficient2_x": -0.01319754,
            "coefficient3_x_2": 0.00110307,
            "coefficient4_y": -0.0133118,
            "coefficient5_y_2": 0.00089017,
            "coefficient6_x_y": -0.00012766,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 258,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 12,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc VRFHeatEIRFTHi": {
            "coefficient1_constant": 2.504005146,
            "coefficient2_x": -0.05736767,
            "coefficient3_x_2": 4.07336e-05,
            "coefficient4_y": -0.12959669,
            "coefficient5_y_2": 0.00135839,
            "coefficient6_x_y": 0.00317047,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 260,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "Inv_ATMequip CoolingEIRLowPLR": {
            "coefficient1_constant": 0.4628123,
            "coefficient2_x": -1.0402406,
            "coefficient3_x_2": 2.17491,
            "coefficient4_x_3": -0.5974817,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 297,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Temperature"
        },
        "Inv_ATMequip HeatingEIRLowPLR": {
            "coefficient1_constant": 0.1400093,
            "coefficient2_x": 0.6415002,
            "coefficient3_x_2": 0.1339047,
            "coefficient4_x_3": 0.0845859,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 307,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "Inv_ATMequip VRFCoolCapFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 292,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 30,
            "minimum_value_of_x": 11,
            "output_unit_type": "Temperature"
        },
        "Inv_ATMequip VRFCoolEIRFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 295,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 24,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "Inv_ATMequip VRFHeatCapFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 302,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 27,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "Inv_ATMequip VRFHeatEIRFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 305,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 15,
            "maximum_value_of_x": 27,
            "minimum_curve_output": -20,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "Inv_AgBanc_Serv CoolingEIRLowPLR": {
            "coefficient1_constant": 0.4628123,
            "coefficient2_x": -1.0402406,
            "coefficient3_x_2": 2.17491,
            "coefficient4_x_3": -0.5974817,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 274,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Temperature"
        },
        "Inv_AgBanc_Serv HeatingEIRLowPLR": {
            "coefficient1_constant": 0.1400093,
            "coefficient2_x": 0.6415002,
            "coefficient3_x_2": 0.1339047,
            "coefficient4_x_3": 0.0845859,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 284,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv VRFCoolCapFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 269,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 30,
            "minimum_value_of_x": 11,
            "output_unit_type": "Temperature"
        },
        "Inv_AgBanc_Serv VRFCoolEIRFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 272,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 24,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "Inv_AgBanc_Serv VRFHeatCapFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 279,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 27,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "Inv_AgBanc_Serv VRFHeatEIRFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 282,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 15,
            "maximum_value_of_x": 27,
            "minimum_curve_output": -20,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "VRF_AgBanc CoolingEIRLowPLR": {
            "coefficient1_constant": 0.4628123,
            "coefficient2_x": -1.0402406,
            "coefficient3_x_2": 2.17491,
            "coefficient4_x_3": -0.5974817,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 251,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Temperature"
        },
        "VRF_AgBanc HeatingEIRLowPLR": {
            "coefficient1_constant": 0.1400093,
            "coefficient2_x": 0.6415002,
            "coefficient3_x_2": 0.1339047,
            "coefficient4_x_3": 0.0845859,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 261,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc VRFCoolCapFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 246,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 30,
            "minimum_value_of_x": 11,
            "output_unit_type": "Temperature"
        },
        "VRF_AgBanc VRFCoolEIRFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 249,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 24,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "VRF_AgBanc VRFHeatCapFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 256,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 27,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "VRF_AgBanc VRFHeatEIRFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 259,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 15,
            "maximum_value_of_x": 27,
            "minimum_curve_output": -20,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.504547273506488,
            "coefficient2_x": 0.0288891279198444,
            "coefficient3_x_2": -1.0819418650677e-05,
            "coefficient4_x_3": 1.01359395177008e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 157,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Heating Coil Cap-FT": {
            "coefficient1_constant": -0.390708928227928,
            "coefficient2_x": 0.261815023760162,
            "coefficient3_x_2": -0.0130431603151873,
            "coefficient4_x_3": 0.000178131745997821,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 160,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN01_PV01_CO_RE_ATM_EQUIP VRF Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.504547273506488,
            "coefficient2_x": 0.0288891279198444,
            "coefficient3_x_2": -1.0819418650677e-05,
            "coefficient4_x_3": 1.01359395177008e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 173,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN01_PV01_CO_RE_ATM_EQUIP VRF Heating Coil Cap-FT": {
            "coefficient1_constant": -0.390708928227928,
            "coefficient2_x": 0.261815023760162,
            "coefficient3_x_2": -0.0130431603151873,
            "coefficient4_x_3": 0.000178131745997821,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 176,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN02_PV01_CO_RE_CAIXAS1 VRF Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.504547273506488,
            "coefficient2_x": 0.0288891279198444,
            "coefficient3_x_2": -1.0819418650677e-05,
            "coefficient4_x_3": 1.01359395177008e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 189,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN02_PV01_CO_RE_CAIXAS1 VRF Heating Coil Cap-FT": {
            "coefficient1_constant": -0.390708928227928,
            "coefficient2_x": 0.261815023760162,
            "coefficient3_x_2": -0.0130431603151873,
            "coefficient4_x_3": 0.000178131745997821,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 192,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN03_PV02_CO_RE_CAIXAS2 VRF Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.504547273506488,
            "coefficient2_x": 0.0288891279198444,
            "coefficient3_x_2": -1.0819418650677e-05,
            "coefficient4_x_3": 1.01359395177008e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 205,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN03_PV02_CO_RE_CAIXAS2 VRF Heating Coil Cap-FT": {
            "coefficient1_constant": -0.390708928227928,
            "coefficient2_x": 0.261815023760162,
            "coefficient3_x_2": -0.0130431603151873,
            "coefficient4_x_3": 0.000178131745997821,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 208,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN04_PV02_CO_RE_ADMIN VRF Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.504547273506488,
            "coefficient2_x": 0.0288891279198444,
            "coefficient3_x_2": -1.0819418650677e-05,
            "coefficient4_x_3": 1.01359395177008e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 221,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN04_PV02_CO_RE_ADMIN VRF Heating Coil Cap-FT": {
            "coefficient1_constant": -0.390708928227928,
            "coefficient2_x": 0.261815023760162,
            "coefficient3_x_2": -0.0130431603151873,
            "coefficient4_x_3": 0.000178131745997821,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 224,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN05_PV02_CO_NO_SERVIDOR VRF Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.504547273506488,
            "coefficient2_x": 0.0288891279198444,
            "coefficient3_x_2": -1.0819418650677e-05,
            "coefficient4_x_3": 1.01359395177008e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 237,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN05_PV02_CO_NO_SERVIDOR VRF Heating Coil Cap-FT": {
            "coefficient1_constant": -0.390708928227928,
            "coefficient2_x": 0.261815023760162,
            "coefficient3_x_2": -0.0130431603151873,
            "coefficient4_x_3": 0.000178131745997821,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 240,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Linear": {
        "Inv_ATMequip CoolingCombRatio": {
            "coefficient1_constant": 0.618055,
            "coefficient2_x": 0.381945,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 299,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "Inv_ATMequip HeatingCombRatio": {
            "coefficient1_constant": 0.96034,
            "coefficient2_x": 0.03966,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 309,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.023,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv CoolingCombRatio": {
            "coefficient1_constant": 0.618055,
            "coefficient2_x": 0.381945,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 276,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv HeatingCombRatio": {
            "coefficient1_constant": 0.96034,
            "coefficient2_x": 0.03966,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 286,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.023,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc CoolingCombRatio": {
            "coefficient1_constant": 0.618055,
            "coefficient2_x": 0.381945,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 253,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc HeatingCombRatio": {
            "coefficient1_constant": 0.96034,
            "coefficient2_x": 0.03966,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 263,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.023,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "Inv_ATMequip CoolingEIRHiPLR": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 298,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "Inv_ATMequip HeatingEIRHiPLR": {
            "coefficient1_constant": 2.4294355,
            "coefficient2_x": -2.235887,
            "coefficient3_x_2": 0.8064516,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 308,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "Inv_ATMequip VRFCPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 300,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.85,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv CoolingEIRHiPLR": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 275,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv HeatingEIRHiPLR": {
            "coefficient1_constant": 2.4294355,
            "coefficient2_x": -2.235887,
            "coefficient3_x_2": 0.8064516,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 285,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "Inv_AgBanc_Serv VRFCPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 277,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.85,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc CoolingEIRHiPLR": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 252,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc HeatingEIRHiPLR": {
            "coefficient1_constant": 2.4294355,
            "coefficient2_x": -2.235887,
            "coefficient3_x_2": 0.8064516,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 262,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "VRF_AgBanc VRFCPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 254,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.85,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 158,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Heating Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 161,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN01_PV01_CO_RE_ATM_EQUIP VRF Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 174,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN01_PV01_CO_RE_ATM_EQUIP VRF Heating Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 177,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN02_PV01_CO_RE_CAIXAS1 VRF Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 190,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN02_PV01_CO_RE_CAIXAS1 VRF Heating Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 193,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN03_PV02_CO_RE_CAIXAS2 VRF Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 206,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN03_PV02_CO_RE_CAIXAS2 VRF Heating Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 209,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN04_PV02_CO_RE_ADMIN VRF Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 222,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN04_PV02_CO_RE_ADMIN VRF Heating Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 225,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN05_PV02_CO_NO_SERVIDOR VRF Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 238,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "ZN05_PV02_CO_NO_SERVIDOR VRF Heating Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 241,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA ZN01_PV01_CO_RE_ATM_CLIENTES": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 147,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN01_PV01_CO_RE_ATM_EQUIP": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 163,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN02_PV01_CO_RE_CAIXAS1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 179,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN03_PV02_CO_RE_CAIXAS2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 195,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN04_PV02_CO_RE_ADMIN": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 211,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN05_PV02_CO_NO_SERVIDOR": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 227,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "SZ DSZAD ZN01_PV01_CO_RE_ATM_CLIENTES": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 149,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD ZN01_PV01_CO_RE_ATM_EQUIP": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 165,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD ZN02_PV01_CO_RE_CAIXAS1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 181,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD ZN03_PV02_CO_RE_CAIXAS2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 197,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD ZN04_PV02_CO_RE_ADMIN": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 213,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD ZN05_PV02_CO_NO_SERVIDOR": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 229,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "EQUIP_CO_RE_ATM_CLIENTES": {
            "design_level": 300,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 117,
            "schedule_name": "EQUIP - ATM_CLIENTES",
            "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
        },
        "EQUIP_CO_RE_ATM_EQUIP": {
            "design_level": 994,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 118,
            "schedule_name": "ATM_EQ",
            "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
        },
        "EQUIP_ZN02_PV01_CO_RE_CAIXAS1": {
            "design_level": 618,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 119,
            "schedule_name": "EQ-Caixas e ADM",
            "zone_or_zonelist_name": "ZN02_PV01_CO_RE_CAIXAS1"
        },
        "EQUIP_ZN03_PV02_CO_RE_CAIXAS2": {
            "design_level": 618,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 120,
            "schedule_name": "EQ-Caixas e ADM",
            "zone_or_zonelist_name": "ZN03_PV02_CO_RE_CAIXAS2"
        },
        "EQUIP_ZN04_PV02_CO_RE_ADMIN": {
            "design_level": 618,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 121,
            "schedule_name": "EQ-Caixas e ADM",
            "zone_or_zonelist_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "EQUIP_ZN05_PV02_CO_NO_SERVIDOR": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 122,
            "schedule_name": "EQ - Servidor",
            "watts_per_zone_floor_area": 756,
            "zone_or_zonelist_name": "ZN05_PV02_CO_NO_SERVIDOR"
        }
    },
    "Exterior:Lights": {
        "Exterior Lights": {
            "control_option": "AstronomicalClock",
            "design_level": 1200,
            "end_use_subcategory": "Ilu Externa",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 129,
            "schedule_name": "Always On"
        }
    },
    "Fan:OnOff": {
        "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Supply Fan": {
            "air_inlet_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Mixed Air Outlet",
            "air_outlet_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Supply Fan Outlet",
            "availability_schedule_name": "HVAC",
            "fan_total_efficiency": 0.208333,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 153,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 50
        },
        "ZN01_PV01_CO_RE_ATM_EQUIP VRF Supply Fan": {
            "air_inlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Mixed Air Outlet",
            "air_outlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Supply Fan Outlet",
            "availability_schedule_name": "HVAC",
            "fan_total_efficiency": 0.16156,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 169,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 50
        },
        "ZN02_PV01_CO_RE_CAIXAS1 VRF Supply Fan": {
            "air_inlet_node_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Mixed Air Outlet",
            "air_outlet_node_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Supply Fan Outlet",
            "availability_schedule_name": "HVAC",
            "fan_total_efficiency": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 185,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 50
        },
        "ZN03_PV02_CO_RE_CAIXAS2 VRF Supply Fan": {
            "air_inlet_node_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Mixed Air Outlet",
            "air_outlet_node_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Supply Fan Outlet",
            "availability_schedule_name": "HVAC",
            "fan_total_efficiency": 0.31667,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 201,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 50
        },
        "ZN04_PV02_CO_RE_ADMIN VRF Supply Fan": {
            "air_inlet_node_name": "ZN04_PV02_CO_RE_ADMIN VRF Mixed Air Outlet",
            "air_outlet_node_name": "ZN04_PV02_CO_RE_ADMIN VRF Supply Fan Outlet",
            "availability_schedule_name": "HVAC",
            "fan_total_efficiency": 0.09115,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 217,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 50
        },
        "ZN05_PV02_CO_NO_SERVIDOR VRF Supply Fan": {
            "air_inlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Mixed Air Outlet",
            "air_outlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Supply Fan Outlet",
            "availability_schedule_name": "Always On",
            "fan_total_efficiency": 0.10657,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 233,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 50
        }
    },
    "FenestrationSurface:Detailed": {
        "Sub Surface 1": {
            "building_surface_name": "Surface 34",
            "construction_name": "Exterior Window",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 104,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.01,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 2.01,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.25,
            "vertex_3_x_coordinate": 12.99,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.25,
            "vertex_4_x_coordinate": 12.99,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.25
        },
        "Sub Surface 2": {
            "building_surface_name": "Surface 15",
            "construction_name": "Exterior Window",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 105,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -14.99,
            "vertex_1_y_coordinate": -10,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": -14.99,
            "vertex_2_y_coordinate": -10,
            "vertex_2_z_coordinate": 0.749999999999999,
            "vertex_3_x_coordinate": -0.0100000000000006,
            "vertex_3_y_coordinate": -10,
            "vertex_3_z_coordinate": 0.749999999999999,
            "vertex_4_x_coordinate": -0.0100000000000006,
            "vertex_4_y_coordinate": -10,
            "vertex_4_z_coordinate": 2.25
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 55,
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "Lights": {
        "Light 01": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 15,
            "idf_order": 111,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "ILU - ATM_CLIENTES",
            "watts_per_zone_floor_area": 10,
            "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
        },
        "Light 02": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 15,
            "idf_order": 112,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "ILU - Caixas e ADM",
            "watts_per_zone_floor_area": 10,
            "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
        },
        "Light 03": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 15,
            "idf_order": 113,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "ILU - Caixas e ADM",
            "watts_per_zone_floor_area": 10,
            "zone_or_zonelist_name": "ZN02_PV01_CO_RE_CAIXAS1"
        },
        "Light 04": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 15,
            "idf_order": 114,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "ILU - Caixas e ADM",
            "watts_per_zone_floor_area": 10,
            "zone_or_zonelist_name": "ZN03_PV02_CO_RE_CAIXAS2"
        },
        "Light 05": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 15,
            "idf_order": 115,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "ILU - Caixas e ADM",
            "watts_per_zone_floor_area": 10,
            "zone_or_zonelist_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "Light 06": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 15,
            "idf_order": 116,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "ILU - Caixas e ADM",
            "watts_per_zone_floor_area": 0,
            "zone_or_zonelist_name": "ZN05_PV02_CO_NO_SERVIDOR"
        }
    },
    "Material": {
        "1IN Stucco": {
            "conductivity": 0.691799999999999,
            "density": 1858,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 26,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "19mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 27,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.4,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.019,
            "visible_absorptance": 0.4
        },
        "100mm lightweight concrete": {
            "conductivity": 0.53,
            "density": 1280,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 28,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 840.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.5
        },
        "200mm lightweight concrete": {
            "conductivity": 0.53,
            "density": 1280,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 29,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 840.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.5
        },
        "Concreto parede": {
            "conductivity": 1.75,
            "density": 2200,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 35,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.7
        },
        "EPS laje nervurada": {
            "conductivity": 0.287,
            "density": 401,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 32,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "argamassa": {
            "conductivity": 1.15,
            "density": 2000,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 40,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000,
            "thermal_absorptance": 0.3,
            "thickness": 0.025,
            "visible_absorptance": 0.3
        },
        "argamassa assent": {
            "conductivity": 1.15,
            "density": 2000,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 34,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.7
        },
        "fibrocimento telha": {
            "conductivity": 0.95,
            "density": 1900,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 33,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.7,
            "thickness": 0.008,
            "visible_absorptance": 0.7
        },
        "fibrocimento telha branca": {
            "conductivity": 0.95,
            "density": 1900,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 38,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 840,
            "thermal_absorptance": 0.3,
            "thickness": 0.008,
            "visible_absorptance": 0.3
        },
        "forro": {
            "conductivity": 0.35,
            "density": 900,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 37,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 870,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.7
        },
        "gesso": {
            "conductivity": 0.35,
            "density": 900,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 39,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 870,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.7
        },
        "laje nervurada EPS": {
            "conductivity": 1.75,
            "density": 2200,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 31,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.075,
            "visible_absorptance": 0.7
        },
        "placa granito": {
            "conductivity": 3,
            "density": 2300,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 36,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.7,
            "thickness": 0.02,
            "visible_absorptance": 0.7
        },
        "tijolo ceramico": {
            "conductivity": 0.9,
            "density": 1600,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 30,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 920,
            "thermal_absorptance": 0.9,
            "thickness": 0.0134,
            "visible_absorptance": 0.7
        }
    },
    "Material:AirGap": {
        "Camara parede": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 44,
            "thermal_resistance": 0.163
        },
        "Camara telhado": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 45,
            "thermal_resistance": 0.275
        },
        "F04 Wall air space resistance": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 42,
            "thermal_resistance": 0.15
        },
        "F05 Ceiling air space resistance": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 43,
            "thermal_resistance": 0.18
        },
        "vazio": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 46,
            "thermal_resistance": 0.001
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 41,
            "roughness": "Smooth",
            "solar_absorptance": 0.8,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.1,
            "visible_absorptance": 0.8
        }
    },
    "OutdoorAir:Mixer": {
        "ZN01_PV01_CO_RE_ATM_CLIENTES VRF OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 154,
            "mixed_air_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Mixed Air Outlet",
            "outdoor_air_stream_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Outdoor Air Inlet",
            "relief_air_stream_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Relief Air Outlet",
            "return_air_stream_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Return"
        },
        "ZN01_PV01_CO_RE_ATM_EQUIP VRF OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 170,
            "mixed_air_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Mixed Air Outlet",
            "outdoor_air_stream_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Outdoor Air Inlet",
            "relief_air_stream_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Relief Air Outlet",
            "return_air_stream_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Return"
        },
        "ZN02_PV01_CO_RE_CAIXAS1 VRF OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 186,
            "mixed_air_node_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Mixed Air Outlet",
            "outdoor_air_stream_node_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Outdoor Air Inlet",
            "relief_air_stream_node_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Relief Air Outlet",
            "return_air_stream_node_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Return"
        },
        "ZN03_PV02_CO_RE_CAIXAS2 VRF OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 202,
            "mixed_air_node_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Mixed Air Outlet",
            "outdoor_air_stream_node_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Outdoor Air Inlet",
            "relief_air_stream_node_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Relief Air Outlet",
            "return_air_stream_node_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Return"
        },
        "ZN04_PV02_CO_RE_ADMIN VRF OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 218,
            "mixed_air_node_name": "ZN04_PV02_CO_RE_ADMIN VRF Mixed Air Outlet",
            "outdoor_air_stream_node_name": "ZN04_PV02_CO_RE_ADMIN VRF Outdoor Air Inlet",
            "relief_air_stream_node_name": "ZN04_PV02_CO_RE_ADMIN VRF Relief Air Outlet",
            "return_air_stream_node_name": "ZN04_PV02_CO_RE_ADMIN VRF Return"
        },
        "ZN05_PV02_CO_NO_SERVIDOR VRF OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 234,
            "mixed_air_node_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Mixed Air Outlet",
            "outdoor_air_stream_node_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Outdoor Air Inlet",
            "relief_air_stream_node_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Relief Air Outlet",
            "return_air_stream_node_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Return"
        }
    },
    "OutdoorAir:Node": {
        "Inv_ATMequip Condenser Inlet Node": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 290
        },
        "Inv_AgBanc_Serv Condenser Inlet Node": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 267
        },
        "VRF_AgBanc Condenser Inlet Node": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 244
        },
        "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Outdoor Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 155
        },
        "ZN01_PV01_CO_RE_ATM_EQUIP VRF Outdoor Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 171
        },
        "ZN02_PV01_CO_RE_CAIXAS1 VRF Outdoor Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 187
        },
        "ZN03_PV02_CO_RE_CAIXAS2 VRF Outdoor Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 203
        },
        "ZN04_PV02_CO_RE_ADMIN VRF Outdoor Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 219
        },
        "ZN05_PV02_CO_NO_SERVIDOR VRF Outdoor Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 235
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions",
            "details_type_2": "Materials",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 132
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 140,
            "key_1": "DisplayAllWarnings",
            "key_2": "DisplayExtraWarnings"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 1,
            "idf_order": 133,
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 135,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Fan Electric Energy"
        },
        "Output:Variable 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 136,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "VRF Heat Pump Cooling Electric Energy"
        },
        "Output:Variable 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 137,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "VRF Heat Pump Heating Electric Energy"
        },
        "Output:Variable 4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 138,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "VRF Heat Pump Crankcase Heater Electric Energy"
        },
        "Output:Variable 5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 139,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "VRF Heat Pump Defrost Electric Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 131,
            "key_field": "IDF",
            "sort_option": "Name"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 134,
            "unit_conversion": "JtoKWH"
        }
    },
    "People": {
        "PEOP_CO_RE_ADMIN": {
            "activity_level_schedule_name": "Activity Schedule",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 109,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCU - ADM",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "PEOP_CO_RE_ATM_CLIENTES": {
            "activity_level_schedule_name": "Activity Schedule",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 110,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 30,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCU - ATM",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
        },
        "PEOP_CO_RE_CAIXAS1": {
            "activity_level_schedule_name": "Activity Schedule",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 107,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 18,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCU - Caixas",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "ZN02_PV01_CO_RE_CAIXAS1"
        },
        "PEOP_CO_RE_CAIXAS2": {
            "activity_level_schedule_name": "Activity Schedule",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 108,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 18,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCU - Caixas",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "ZN03_PV02_CO_RE_CAIXAS2"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2009,
            "day_of_week_for_start_day": "Thursday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2009,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 7,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ATM_EQ": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                }
            ],
            "idf_max_extensible_fields": 50,
            "idf_max_fields": 52,
            "idf_order": 16,
            "schedule_type_limits_name": "Fraction"
        },
        "Activity Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 13,
            "schedule_type_limits_name": "Any Number"
        },
        "Always Off": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 14,
            "schedule_type_limits_name": "Fraction"
        },
        "Always On": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 15,
            "schedule_type_limits_name": "Fraction"
        },
        "EQ - Servidor": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: Saturday Sunday"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "idf_max_extensible_fields": 18,
            "idf_max_fields": 20,
            "idf_order": 17,
            "schedule_type_limits_name": "On/Off"
        },
        "EQ-Caixas e ADM": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:30"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 17,
            "idf_max_fields": 19,
            "idf_order": 18,
            "schedule_type_limits_name": "Fraction"
        },
        "EQUIP - ATM_CLIENTES": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 17,
            "idf_max_fields": 19,
            "idf_order": 25,
            "schedule_type_limits_name": "Fraction"
        },
        "HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "idf_order": 19,
            "schedule_type_limits_name": "On/Off"
        },
        "HVACTemplate-Always 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 145,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "HVACTemplate-Always 21": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 142,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "HVACTemplate-Always 24": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 143,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "ILU - ATM_CLIENTES": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:30"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 10,
            "idf_max_fields": 12,
            "idf_order": 24,
            "schedule_type_limits_name": "Fraction"
        },
        "ILU - Caixas e ADM": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:30"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 17,
            "idf_max_fields": 19,
            "idf_order": 20,
            "schedule_type_limits_name": "Fraction"
        },
        "OCU - ADM": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 29,
            "idf_max_fields": 31,
            "idf_order": 21,
            "schedule_type_limits_name": "Fraction"
        },
        "OCU - ATM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.85
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "idf_max_extensible_fields": 50,
            "idf_max_fields": 52,
            "idf_order": 22,
            "schedule_type_limits_name": "Fraction"
        },
        "OCU - Caixas": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 29,
            "idf_max_fields": 31,
            "idf_order": 23,
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 10
        },
        "Fraction": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 11,
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "HVACTemplate Any Number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 141
        },
        "On/Off": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 12,
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 2,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundDomain:Slab": {
        "Slab": {
            "aspect_ratio": 133,
            "evapotranspiration_ground_cover_parameter": 0.4,
            "geometric_mesh_coefficient": 1.6,
            "ground_domain_depth": 10,
            "horizontal_insulation": "No",
            "horizontal_insulation_extents": "Full",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "idf_order": 9,
            "mesh_density_parameter": 6,
            "perimeter_offset": 5,
            "simulation_timestep": "Hourly",
            "slab_boundary_condition_model_name": "groundcoulpeOSCM",
            "slab_location": "OnGrade",
            "soil_density": 2800,
            "soil_moisture_content_volume_fraction": 30,
            "soil_moisture_content_volume_fraction_at_saturation": 50,
            "soil_specific_heat": 850,
            "soil_thermal_conductivity": 1.5,
            "undisturbed_ground_temperature_model_name": "finndifference",
            "undisturbed_ground_temperature_model_type": "Site:GroundTemperature:Undisturbed:FiniteDifference",
            "vertical_insulation": "No"
        }
    },
    "Site:GroundTemperature:Undisturbed:FiniteDifference": {
        "finndifference": {
            "evapotranspiration_ground_cover_parameter": 0.4,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 8,
            "soil_density": 2800,
            "soil_moisture_content_volume_fraction": 30,
            "soil_moisture_content_volume_fraction_at_saturation": 50,
            "soil_specific_heat": 850,
            "soil_thermal_conductivity": 15
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 130
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "cooling_design_air_flow_method": "Flow/Zone",
            "cooling_design_air_flow_rate": 0.75,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN01_PV01_CO_RE_ATM_CLIENTES",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD ZN01_PV01_CO_RE_ATM_CLIENTES",
            "heating_design_air_flow_method": "Flow/Zone",
            "heating_design_air_flow_rate": 0.75,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "idf_order": 148,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
        },
        "Sizing:Zone 2": {
            "cooling_design_air_flow_method": "Flow/Zone",
            "cooling_design_air_flow_rate": 0.1583333,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN01_PV01_CO_RE_ATM_EQUIP",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD ZN01_PV01_CO_RE_ATM_EQUIP",
            "heating_design_air_flow_method": "Flow/Zone",
            "heating_design_air_flow_rate": 0.158333,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "idf_order": 164,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
        },
        "Sizing:Zone 3": {
            "cooling_design_air_flow_method": "Flow/Zone",
            "cooling_design_air_flow_rate": 0.4,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN02_PV01_CO_RE_CAIXAS1",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD ZN02_PV01_CO_RE_CAIXAS1",
            "heating_design_air_flow_method": "Flow/Zone",
            "heating_design_air_flow_rate": 0.4,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "idf_order": 180,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ZN02_PV01_CO_RE_CAIXAS1"
        },
        "Sizing:Zone 4": {
            "cooling_design_air_flow_method": "Flow/Zone",
            "cooling_design_air_flow_rate": 1.26667,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN03_PV02_CO_RE_CAIXAS2",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD ZN03_PV02_CO_RE_CAIXAS2",
            "heating_design_air_flow_method": "Flow/Zone",
            "heating_design_air_flow_rate": 1.26667,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "idf_order": 196,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ZN03_PV02_CO_RE_CAIXAS2"
        },
        "Sizing:Zone 5": {
            "cooling_design_air_flow_method": "Flow/Zone",
            "cooling_design_air_flow_rate": 0.7,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN04_PV02_CO_RE_ADMIN",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD ZN04_PV02_CO_RE_ADMIN",
            "heating_design_air_flow_method": "Flow/Zone",
            "heating_design_air_flow_rate": 0.7,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "idf_order": 212,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "Sizing:Zone 6": {
            "cooling_design_air_flow_method": "Flow/Zone",
            "cooling_design_air_flow_rate": 0.31972,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN05_PV02_CO_NO_SERVIDOR",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD ZN05_PV02_CO_NO_SERVIDOR",
            "heating_design_air_flow_method": "Flow/Zone",
            "heating_design_air_flow_rate": 0.31972,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "idf_order": 228,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ZN05_PV02_CO_NO_SERVIDOR"
        }
    },
    "SizingPeriod:DesignDay": {
        "Sao Paulo Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.392,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.453,
            "barometric_pressure": 92165,
            "daily_dry_bulb_temperature_range": 8.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "idf_order": 6,
            "maximum_dry_bulb_temperature": 32.2,
            "month": 2,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 20.2,
            "wind_direction": 330,
            "wind_speed": 3.7
        },
        "Sao Paulo Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 92165,
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 5,
            "maximum_dry_bulb_temperature": 9,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 9,
            "wind_direction": 160,
            "wind_speed": 2.7
        }
    },
    "SurfaceProperty:OtherSideConditionsModel": {
        "groundcoulpeOSCM": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 106,
            "type_of_modeling": "GroundCoupledSurface"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "termostato Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "HVACTemplate-Always 24",
            "heating_setpoint_temperature_schedule_name": "HVACTemplate-Always 21",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 144
        }
    },
    "Timestep": {
        "Timestep 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 4,
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1,
            "version_identifier": "9.2"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "SHGC 01": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 47,
            "solar_heat_gain_coefficient": 0.3,
            "u_factor": 5.6,
            "visible_transmittance": 0.4
        }
    },
    "Zone": {
        "ZN01_PV01_CO_RE_ATM_CLIENTES": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 56,
            "multiplier": 1,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "ZN01_PV01_CO_RE_ATM_EQUIP": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 57,
            "x_origin": 2,
            "y_origin": 0,
            "z_origin": 0
        },
        "ZN02_PV01_CO_RE_CAIXAS1": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 58,
            "x_origin": 15,
            "y_origin": 20,
            "z_origin": 0
        },
        "ZN03_PV02_CO_RE_CAIXAS2": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 59,
            "multiplier": 1,
            "x_origin": 15,
            "y_origin": 10,
            "z_origin": 3
        },
        "ZN04_PV02_CO_RE_ADMIN": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 60,
            "multiplier": 1,
            "x_origin": 0,
            "y_origin": 10,
            "z_origin": 3
        },
        "ZN05_PV02_CO_NO_SERVIDOR": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 61,
            "multiplier": 1,
            "x_origin": 0,
            "y_origin": 20,
            "z_origin": 3
        }
    },
    "ZoneControl:Thermostat": {
        "ZN01_PV01_CO_RE_ATM_CLIENTES Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 146,
            "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
        },
        "ZN01_PV01_CO_RE_ATM_EQUIP Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 162,
            "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
        },
        "ZN02_PV01_CO_RE_CAIXAS1 Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 178,
            "zone_or_zonelist_name": "ZN02_PV01_CO_RE_CAIXAS1"
        },
        "ZN03_PV02_CO_RE_CAIXAS2 Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 194,
            "zone_or_zonelist_name": "ZN03_PV02_CO_RE_CAIXAS2"
        },
        "ZN04_PV02_CO_RE_ADMIN Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 210,
            "zone_or_zonelist_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "ZN05_PV02_CO_NO_SERVIDOR Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 226,
            "zone_or_zonelist_name": "ZN05_PV02_CO_NO_SERVIDOR"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 150,
            "zone_air_exhaust_node_or_nodelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Return",
            "zone_air_inlet_node_or_nodelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Supply Inlet",
            "zone_air_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN01_PV01_CO_RE_ATM_CLIENTES Equipment",
            "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES",
            "zone_return_air_node_or_nodelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 166,
            "zone_air_exhaust_node_or_nodelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Return",
            "zone_air_inlet_node_or_nodelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Supply Inlet",
            "zone_air_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN01_PV01_CO_RE_ATM_EQUIP Equipment",
            "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP",
            "zone_return_air_node_or_nodelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 182,
            "zone_air_exhaust_node_or_nodelist_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Return",
            "zone_air_inlet_node_or_nodelist_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Supply Inlet",
            "zone_air_node_name": "ZN02_PV01_CO_RE_CAIXAS1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN02_PV01_CO_RE_CAIXAS1 Equipment",
            "zone_name": "ZN02_PV01_CO_RE_CAIXAS1",
            "zone_return_air_node_or_nodelist_name": "ZN02_PV01_CO_RE_CAIXAS1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 198,
            "zone_air_exhaust_node_or_nodelist_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Return",
            "zone_air_inlet_node_or_nodelist_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Supply Inlet",
            "zone_air_node_name": "ZN03_PV02_CO_RE_CAIXAS2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN03_PV02_CO_RE_CAIXAS2 Equipment",
            "zone_name": "ZN03_PV02_CO_RE_CAIXAS2",
            "zone_return_air_node_or_nodelist_name": "ZN03_PV02_CO_RE_CAIXAS2 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 214,
            "zone_air_exhaust_node_or_nodelist_name": "ZN04_PV02_CO_RE_ADMIN VRF Return",
            "zone_air_inlet_node_or_nodelist_name": "ZN04_PV02_CO_RE_ADMIN VRF Supply Inlet",
            "zone_air_node_name": "ZN04_PV02_CO_RE_ADMIN Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN04_PV02_CO_RE_ADMIN Equipment",
            "zone_name": "ZN04_PV02_CO_RE_ADMIN",
            "zone_return_air_node_or_nodelist_name": "ZN04_PV02_CO_RE_ADMIN Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 230,
            "zone_air_exhaust_node_or_nodelist_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Return",
            "zone_air_inlet_node_or_nodelist_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Supply Inlet",
            "zone_air_node_name": "ZN05_PV02_CO_NO_SERVIDOR Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN05_PV02_CO_NO_SERVIDOR Equipment",
            "zone_name": "ZN05_PV02_CO_NO_SERVIDOR",
            "zone_return_air_node_or_nodelist_name": "ZN05_PV02_CO_NO_SERVIDOR Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "ZN01_PV01_CO_RE_ATM_CLIENTES Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Terminal Unit",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 151,
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN01_PV01_CO_RE_ATM_EQUIP Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Terminal Unit",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 167,
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN02_PV01_CO_RE_CAIXAS1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Terminal Unit",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 183,
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN03_PV02_CO_RE_CAIXAS2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Terminal Unit",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 199,
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN04_PV02_CO_RE_ADMIN Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN04_PV02_CO_RE_ADMIN VRF Terminal Unit",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 215,
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN05_PV02_CO_NO_SERVIDOR Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Terminal Unit",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 231,
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow": {
        "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Terminal Unit": {
            "cooling_coil_object_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "idf_order": 152,
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF OA Mixing Box",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVAC",
            "supply_air_fan_placement": "BlowThrough",
            "terminal_unit_air_inlet_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Return",
            "terminal_unit_air_outlet_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Supply Inlet",
            "terminal_unit_availability_schedule": "HVAC",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 0,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 0
        },
        "ZN01_PV01_CO_RE_ATM_EQUIP VRF Terminal Unit": {
            "cooling_coil_object_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "idf_order": 168,
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF OA Mixing Box",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVAC",
            "supply_air_fan_placement": "BlowThrough",
            "terminal_unit_air_inlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Return",
            "terminal_unit_air_outlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Supply Inlet",
            "terminal_unit_availability_schedule": "HVAC",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 0,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 0
        },
        "ZN02_PV01_CO_RE_CAIXAS1 VRF Terminal Unit": {
            "cooling_coil_object_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "idf_order": 184,
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF OA Mixing Box",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVAC",
            "supply_air_fan_placement": "BlowThrough",
            "terminal_unit_air_inlet_node_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Return",
            "terminal_unit_air_outlet_node_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Supply Inlet",
            "terminal_unit_availability_schedule": "HVAC",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 0,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 0
        },
        "ZN03_PV02_CO_RE_CAIXAS2 VRF Terminal Unit": {
            "cooling_coil_object_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "idf_order": 200,
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF OA Mixing Box",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVAC",
            "supply_air_fan_placement": "BlowThrough",
            "terminal_unit_air_inlet_node_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Return",
            "terminal_unit_air_outlet_node_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Supply Inlet",
            "terminal_unit_availability_schedule": "HVAC",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 0,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 0
        },
        "ZN04_PV02_CO_RE_ADMIN VRF Terminal Unit": {
            "cooling_coil_object_name": "ZN04_PV02_CO_RE_ADMIN VRF Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "ZN04_PV02_CO_RE_ADMIN VRF Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "idf_order": 216,
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "ZN04_PV02_CO_RE_ADMIN VRF OA Mixing Box",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "ZN04_PV02_CO_RE_ADMIN VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVAC",
            "supply_air_fan_placement": "BlowThrough",
            "terminal_unit_air_inlet_node_name": "ZN04_PV02_CO_RE_ADMIN VRF Return",
            "terminal_unit_air_outlet_node_name": "ZN04_PV02_CO_RE_ADMIN VRF Supply Inlet",
            "terminal_unit_availability_schedule": "HVAC",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 0,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 0
        },
        "ZN05_PV02_CO_NO_SERVIDOR VRF Terminal Unit": {
            "cooling_coil_object_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "idf_order": 232,
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "ZN05_PV02_CO_NO_SERVIDOR VRF OA Mixing Box",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "Always On",
            "supply_air_fan_placement": "BlowThrough",
            "terminal_unit_air_inlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Return",
            "terminal_unit_air_outlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Supply Inlet",
            "terminal_unit_availability_schedule": "Always On",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 0,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 0
        }
    },
    "ZoneTerminalUnitList": {
        "ZoneTerminalUnitList 1": {
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 5,
            "idf_order": 243,
            "terminal_units": [
                {
                    "zone_terminal_unit_name": "ZN01_PV01_CO_RE_ATM_CLIENTES VRF Terminal Unit"
                },
                {
                    "zone_terminal_unit_name": "ZN02_PV01_CO_RE_CAIXAS1 VRF Terminal Unit"
                },
                {
                    "zone_terminal_unit_name": "ZN03_PV02_CO_RE_CAIXAS2 VRF Terminal Unit"
                },
                {
                    "zone_terminal_unit_name": "ZN04_PV02_CO_RE_ADMIN VRF Terminal Unit"
                }
            ],
            "zone_terminal_unit_list_name": "VRF_AgBancTU List"
        },
        "ZoneTerminalUnitList 2": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 266,
            "terminal_units": [
                {
                    "zone_terminal_unit_name": "ZN05_PV02_CO_NO_SERVIDOR VRF Terminal Unit"
                }
            ],
            "zone_terminal_unit_list_name": "Inv_AgBanc_ServTU List"
        },
        "ZoneTerminalUnitList 3": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 289,
            "terminal_units": [
                {
                    "zone_terminal_unit_name": "ZN01_PV01_CO_RE_ATM_EQUIP VRF Terminal Unit"
                }
            ],
            "zone_terminal_unit_list_name": "Inv_ATMequipTU List"
        }
    },
    "ZoneVentilation:DesignFlowRate": {
        "ADMIN": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "Flow/Person",
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "flow_rate_per_person": 0.0075,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 127,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "HVAC",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "ZN04_PV02_CO_RE_ADMIN"
        },
        "ATM_CLIE": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "Flow/Person",
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "flow_rate_per_person": 0.0075,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 123,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "HVAC",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
        },
        "ATM_EQUIP": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "Flow/Person",
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "flow_rate_per_person": 0.0075,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 124,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "HVAC",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
        },
        "CAIXAS1": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "Flow/Person",
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "flow_rate_per_person": 0.0075,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 125,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "HVAC",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "ZN02_PV01_CO_RE_CAIXAS1"
        },
        "CAIXAS2": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "Flow/Person",
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "flow_rate_per_person": 0.0075,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 126,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "HVAC",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "ZN03_PV02_CO_RE_CAIXAS2"
        },
        "SERVIDOR": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "Flow/Person",
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "flow_rate_per_person": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 128,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "HVAC",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "ZN05_PV02_CO_NO_SERVIDOR"
        }
    }
}
