<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> AgenciaBancaria RUN PERIOD 1 ** Curitiba PR BRA INMET WMO#=838420
  2020-05-04
  15:23:13
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2020.05.04 15:22</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>AgenciaBancaria</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Curitiba PR BRA INMET WMO#=838420</b></p>
<p>Simulation Timestamp: <b>2020-05-04
  15:23:13</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    95640.85</td>
    <td align="right">      159.40</td>
    <td align="right">      159.40</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    95640.85</td>
    <td align="right">      159.40</td>
    <td align="right">      159.40</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   302894.57</td>
    <td align="right">      504.82</td>
    <td align="right">      504.82</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   302894.57</td>
    <td align="right">      504.82</td>
    <td align="right">      504.82</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     3466.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    12235.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    28312.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     5268.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    34606.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    11750.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    95640.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     3466.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    12235.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    28312.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Ilu Externa</td>
    <td align="right">     5268.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    34606.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">      172.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">    11578.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       55.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       45.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       57.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      159.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       55.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       45.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       57.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      159.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   95640.848</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   95640.848</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   95640.848</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   95640.848</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      528.83</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">     1966.83</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2299.67</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2020.05.04 15:22</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Curitiba PR BRA INMET WMO#=838420</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       -25.4</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -49.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      924.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      420.00</td>
    <td align="right">      120.00</td>
    <td align="right">       90.00</td>
    <td align="right">      120.00</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      420.00</td>
    <td align="right">      120.00</td>
    <td align="right">       90.00</td>
    <td align="right">      120.00</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       44.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.43</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.37</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.37</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      420.00</td>
    <td align="right">      120.00</td>
    <td align="right">       90.00</td>
    <td align="right">      120.00</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      420.00</td>
    <td align="right">      120.00</td>
    <td align="right">       90.00</td>
    <td align="right">      120.00</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       44.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.43</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.37</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.37</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">      130.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      390.00</td>
    <td align="right">        1.00</td>
    <td align="right">       69.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.96</td>
    <td align="right">       21.96</td>
    <td align="right">     15.0000</td>
    <td align="right">        4.33</td>
    <td align="right">      2.3077</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">       20.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       60.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     49.7000</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      450.00</td>
    <td align="right">        1.00</td>
    <td align="right">      105.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0000</td>
    <td align="right">        8.33</td>
    <td align="right">      4.1200</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">      150.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      450.00</td>
    <td align="right">        1.00</td>
    <td align="right">      105.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.47</td>
    <td align="right">       22.47</td>
    <td align="right">     15.0000</td>
    <td align="right">        8.33</td>
    <td align="right">      4.1200</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">      144.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      432.00</td>
    <td align="right">        1.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0000</td>
    <td align="right">       24.00</td>
    <td align="right">      4.2917</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">        6.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       18.00</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    756.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      600.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1800.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      420.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.43</td>
    <td align="right">       44.43</td>
    <td align="right">     14.8500</td>
    <td align="right">        8.33</td>
    <td align="right">     12.8067</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      600.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1800.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      420.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.43</td>
    <td align="right">       44.43</td>
    <td align="right">     14.8500</td>
    <td align="right">        8.33</td>
    <td align="right">     12.8067</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    37192.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      857.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1323.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4777.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     3775.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    47926.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">    37192.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      857.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1323.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Ilu Externa</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     4777.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">     3715.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Additional Fuel [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    10979.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    38748.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    89667.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">    16684.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   109599.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    37214.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">   302894.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       64.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      149.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       27.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      182.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       62.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      504.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       64.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      149.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       27.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      182.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       62.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      504.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES AIR TERMINAL</td>
    <td align="right">    0.909701</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1 AIR TERMINAL</td>
    <td align="right">    0.582223</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2 AIR TERMINAL</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN AIR TERMINAL</td>
    <td align="right">    0.636733</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:PackagedTerminalHeatPump</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalHeatPump-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size cooling_supply_air_flow_rate [m3/s]</td>
    <td align="right">Design Size heating_supply_air_flow_rate [m3/s]</td>
    <td align="right">Design Size no_load_supply_air_flow_rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">    0.197875</td>
    <td align="right">    0.197875</td>
    <td align="right">    0.197875</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">    0.333500</td>
    <td align="right">    0.333500</td>
    <td align="right">    0.333500</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">       50.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size rated_air_flow_rate [m3/s]</td>
    <td align="right">Design Size gross_rated_total_cooling_capacity [W]</td>
    <td align="right">User-Specified gross_rated_total_cooling_capacity [W]</td>
    <td align="right">Design Size gross_rated_sensible_heat_ratio</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP COOLING COIL</td>
    <td align="right">    0.197875</td>
    <td align="right">     2681.38</td>
    <td align="right">     3518.00</td>
    <td align="right">    0.800316</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP COOLING COIL</td>
    <td align="right">    0.333500</td>
    <td align="right">     4185.20</td>
    <td align="right">     8790.00</td>
    <td align="right">    0.681083</td>
  </tr>
  <tr>
    <td align="right">SPLITAO COOLING COIL</td>
    <td align="right">        3.23</td>
    <td align="right">    60317.35</td>
    <td align="right">    70337.00</td>
    <td align="right">    0.740480</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size rated_air_flow_rate [m3/s]</td>
    <td align="right">User-Specified gross_rated_heating_capacity [W]</td>
    <td align="right">Design Size resistive_defrost_heater_capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP HEATING COIL</td>
    <td align="right">    0.197875</td>
    <td align="right">     3518.00</td>
    <td align="right">     3518.00</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP HEATING COIL</td>
    <td align="right">    0.333500</td>
    <td align="right">     8790.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size maximum_flow_rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP SUPPLY FAN</td>
    <td align="right">    0.197875</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP SUPPLY FAN</td>
    <td align="right">    0.333500</td>
  </tr>
  <tr>
    <td align="right">SPLITAO SUPPLY FAN</td>
    <td align="right">        3.23</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size nominal_capacity [W]</td>
    <td align="right">User-Specified nominal_capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP SUPP HEATING COIL</td>
    <td align="right">     2392.87</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP SUPP HEATING COIL</td>
    <td align="right">     9245.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPLITAO HEATING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70337.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITAO</td>
    <td align="right">        3.23</td>
    <td align="right">        3.23</td>
    <td align="right">        3.23</td>
    <td align="right">        3.23</td>
    <td align="right">        3.23</td>
    <td align="right">        3.23</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.23</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITAO OA CONTROLLER</td>
    <td align="right">        3.23</td>
    <td align="right">    0.540000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">SPLITAO UNITARY SYSTEM</td>
    <td align="right">        3.23</td>
    <td align="right">        3.23</td>
    <td align="right">        3.23</td>
    <td align="right">        3.23</td>
    <td align="right">    57582.90</td>
    <td align="right">    70337.00</td>
    <td align="right">   108496.33</td>
    <td align="right">    70337.00</td>
    <td align="right">       50.00</td>
    <td align="right">    0.281641</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.21</td>
    <td align="right">19.67</td>
    <td align="right">18.63</td>
    <td align="right">17.65</td>
    <td align="right">15.80</td>
    <td align="right">14.83</td>
    <td align="right">14.57</td>
    <td align="right">15.08</td>
    <td align="right">16.23</td>
    <td align="right">17.66</td>
    <td align="right">19.06</td>
    <td align="right">19.97</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Curitiba PR BRA INMET WMO#=838420</td>
    <td align="right">-25.43</td>
    <td align="right">-49.27</td>
    <td align="right">-3.00</td>
    <td align="right">924.00</td>
    <td align="right">90706</td>
    <td align="right">1.0781</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AgenciaBancaria</td>
    <td align="right">90.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Material Details</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
    <td align="right">Roughness</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">Absorptance:Thermal</td>
    <td align="right">Absorptance:Solar</td>
    <td align="right">Absorptance:Visible</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1IN STUCCO</td>
    <td align="right">3.6571E-002</td>
    <td align="right">Smooth</td>
    <td align="right">2.5300E-002</td>
    <td align="right">0.692</td>
    <td align="right">1858.000</td>
    <td align="right">837.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.9200</td>
    <td align="right">0.9200</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">19MM GYPSUM BOARD</td>
    <td align="right">0.1188</td>
    <td align="right">MediumSmooth</td>
    <td align="right">1.9000E-002</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.4000</td>
    <td align="right">0.4000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">100MM LIGHTWEIGHT CONCRETE</td>
    <td align="right">0.1917</td>
    <td align="right">MediumRough</td>
    <td align="right">0.1016</td>
    <td align="right">0.530</td>
    <td align="right">1280.000</td>
    <td align="right">840.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.5000</td>
    <td align="right">0.5000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">200MM LIGHTWEIGHT CONCRETE</td>
    <td align="right">0.2830</td>
    <td align="right">MediumRough</td>
    <td align="right">0.1500</td>
    <td align="right">0.530</td>
    <td align="right">1280.000</td>
    <td align="right">840.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.5000</td>
    <td align="right">0.5000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CONCRETO PAREDE</td>
    <td align="right">5.7143E-002</td>
    <td align="right">Rough</td>
    <td align="right">0.1000</td>
    <td align="right">1.750</td>
    <td align="right">2200.000</td>
    <td align="right">1000.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">EPS LAJE NERVURADA</td>
    <td align="right">0.5226</td>
    <td align="right">Rough</td>
    <td align="right">0.1500</td>
    <td align="right">0.287</td>
    <td align="right">401.000</td>
    <td align="right">1000.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ARGAMASSA</td>
    <td align="right">2.1739E-002</td>
    <td align="right">Rough</td>
    <td align="right">2.5000E-002</td>
    <td align="right">1.150</td>
    <td align="right">2000.000</td>
    <td align="right">1000.000</td>
    <td align="right">0.3000</td>
    <td align="right">0.3000</td>
    <td align="right">0.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ARGAMASSA ASSENT</td>
    <td align="right">1.7391E-002</td>
    <td align="right">Rough</td>
    <td align="right">2.0000E-002</td>
    <td align="right">1.150</td>
    <td align="right">2000.000</td>
    <td align="right">1000.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">FIBROCIMENTO TELHA</td>
    <td align="right">8.4211E-003</td>
    <td align="right">Rough</td>
    <td align="right">8.0000E-003</td>
    <td align="right">0.950</td>
    <td align="right">1900.000</td>
    <td align="right">840.000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">FIBROCIMENTO TELHA BRANCA</td>
    <td align="right">8.4211E-003</td>
    <td align="right">Rough</td>
    <td align="right">8.0000E-003</td>
    <td align="right">0.950</td>
    <td align="right">1900.000</td>
    <td align="right">840.000</td>
    <td align="right">0.3000</td>
    <td align="right">0.3000</td>
    <td align="right">0.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">FORRO</td>
    <td align="right">5.7143E-002</td>
    <td align="right">Rough</td>
    <td align="right">2.0000E-002</td>
    <td align="right">0.350</td>
    <td align="right">900.000</td>
    <td align="right">870.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">GESSO</td>
    <td align="right">2.8571E-002</td>
    <td align="right">Rough</td>
    <td align="right">1.0000E-002</td>
    <td align="right">0.350</td>
    <td align="right">900.000</td>
    <td align="right">870.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">LAJE NERVURADA EPS</td>
    <td align="right">4.2857E-002</td>
    <td align="right">Rough</td>
    <td align="right">7.5000E-002</td>
    <td align="right">1.750</td>
    <td align="right">2200.000</td>
    <td align="right">1000.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PLACA GRANITO</td>
    <td align="right">6.6667E-003</td>
    <td align="right">Rough</td>
    <td align="right">2.0000E-002</td>
    <td align="right">3.000</td>
    <td align="right">2300.000</td>
    <td align="right">840.000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">TIJOLO CERAMICO</td>
    <td align="right">1.4889E-002</td>
    <td align="right">Rough</td>
    <td align="right">1.3400E-002</td>
    <td align="right">0.900</td>
    <td align="right">1600.000</td>
    <td align="right">920.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.7000</td>
    <td align="right">0.7000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">0.1000</td>
    <td align="right">Smooth</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.9000</td>
    <td align="right">0.8000</td>
    <td align="right">0.8000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SHGC 01</td>
    <td align="right">1.2322E-002</td>
    <td align="right">VerySmooth</td>
    <td align="right">2.0000E-003</td>
    <td align="right">0.162</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.8400</td>
    <td align="right">0.0000</td>
    <td align="right">0.0000</td>
  </tr>
</table>
<br><br>
<b>Material:Air</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material:Air-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAMARA PAREDE</td>
    <td align="right">0.1630</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAMARA TELHADO</td>
    <td align="right">0.2750</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">F04 WALL AIR SPACE RESISTANCE</td>
    <td align="right">0.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">F05 CEILING AIR SPACE RESISTANCE</td>
    <td align="right">0.1800</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">VAZIO</td>
    <td align="right">1.0000E-003</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CAMARA TELHADO</td>
    <td align="right">0.2750</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">VAZIO</td>
    <td align="right">0.1000E-02</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CAMARA PAREDE</td>
    <td align="right">0.1630</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">F04 WALL AIR SPACE RESISTANCE</td>
    <td align="right">0.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F04 WALL AIR SPACE RESISTANCE</td>
    <td align="right">0.1500</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Other Side Conditions Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Other Side Conditions Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Class</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GROUNDCOULPEOSCM</td>
    <td align="right">GROUNDCOUPLEDSURFACE</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">44</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">-8.50</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.22E-016</td>
    <td align="right">10.00</td>
    <td align="right">-15.00</td>
    <td align="right">-2.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">390.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">130.00</td>
    <td align="right">69.00</td>
    <td align="right">47.04</td>
    <td align="right">21.96</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">0.0</td>
    <td align="right">2.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">-1.00</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">-2.00</td>
    <td align="right">6.12E-016</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">60.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.00</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">0.0</td>
    <td align="right">15.00</td>
    <td align="right">20.00</td>
    <td align="right">0.00</td>
    <td align="right">15.26</td>
    <td align="right">-6.83</td>
    <td align="right">1.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">10.00</td>
    <td align="right">20.00</td>
    <td align="right">-15.00</td>
    <td align="right">1.22E-015</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">3.00</td>
    <td align="right">450.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.00</td>
    <td align="right">105.00</td>
    <td align="right">105.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">0.0</td>
    <td align="right">15.00</td>
    <td align="right">10.00</td>
    <td align="right">3.00</td>
    <td align="right">5.00</td>
    <td align="right">-7.50</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">-15.00</td>
    <td align="right">6.12E-016</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">450.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">150.00</td>
    <td align="right">105.00</td>
    <td align="right">82.53</td>
    <td align="right">22.47</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">3.00</td>
    <td align="right">15.13</td>
    <td align="right">-7.03</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">10.00</td>
    <td align="right">20.00</td>
    <td align="right">-15.00</td>
    <td align="right">1.04E-015</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">432.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">144.00</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">20.00</td>
    <td align="right">3.00</td>
    <td align="right">18.50</td>
    <td align="right">-1.00</td>
    <td align="right">4.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.00</td>
    <td align="right">20.00</td>
    <td align="right">-2.00</td>
    <td align="right">1.22E-015</td>
    <td align="right">3.00</td>
    <td align="right">6.00</td>
    <td align="right">3.00</td>
    <td align="right">18.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">6.00</td>
    <td align="right">15.00</td>
    <td align="right">15.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">130.00</td>
    <td align="right">30.0</td>
    <td align="right">4.333</td>
    <td align="right">0.231</td>
    <td align="right">15.000</td>
    <td align="right">2.308</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.308</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">20.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">15.000</td>
    <td align="right">49.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">64.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">150.00</td>
    <td align="right">18.0</td>
    <td align="right">8.333</td>
    <td align="right">0.120</td>
    <td align="right">15.000</td>
    <td align="right">4.120</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">150.00</td>
    <td align="right">18.0</td>
    <td align="right">8.333</td>
    <td align="right">0.120</td>
    <td align="right">15.000</td>
    <td align="right">4.120</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">144.00</td>
    <td align="right">6.0</td>
    <td align="right">24.000</td>
    <td align="right">4.167E-002</td>
    <td align="right">15.000</td>
    <td align="right">4.292</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.292</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">6.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">756.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">756.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PEOP_CO_RE_ADMIN</td>
    <td align="right">OCU - ADM</td>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">144.00</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.167E-002</td>
    <td align="right">24.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PEOP_CO_RE_ATM_CLIENTES</td>
    <td align="right">OCU - ATM</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">130.00</td>
    <td align="right">30.0</td>
    <td align="right">30.0</td>
    <td align="right">0.231</td>
    <td align="right">4.333</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">30</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PEOP_CO_RE_CAIXAS1</td>
    <td align="right">OCU - CAIXAS</td>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">150.00</td>
    <td align="right">18.0</td>
    <td align="right">18.0</td>
    <td align="right">0.120</td>
    <td align="right">8.333</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">18</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PEOP_CO_RE_CAIXAS2</td>
    <td align="right">OCU - CAIXAS</td>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">150.00</td>
    <td align="right">18.0</td>
    <td align="right">18.0</td>
    <td align="right">0.120</td>
    <td align="right">8.333</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">18</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">LIGHT 01</td>
    <td align="right">ILU - ATM_CLIENTES</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">130.00</td>
    <td align="right">30.0</td>
    <td align="right">1950.000</td>
    <td align="right">15.000</td>
    <td align="right">65.000</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">0.180</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1950.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">LIGHT 02</td>
    <td align="right">ILU - CAIXAS E ADM</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">20.00</td>
    <td align="right">0.0</td>
    <td align="right">300.000</td>
    <td align="right">15.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">0.180</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">300.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">LIGHT 03</td>
    <td align="right">ILU - CAIXAS E ADM</td>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">150.00</td>
    <td align="right">18.0</td>
    <td align="right">2250.000</td>
    <td align="right">15.000</td>
    <td align="right">125.000</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">0.180</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2250.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">LIGHT 04</td>
    <td align="right">ILU - CAIXAS E ADM</td>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">150.00</td>
    <td align="right">18.0</td>
    <td align="right">2250.000</td>
    <td align="right">15.000</td>
    <td align="right">125.000</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">0.180</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2250.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">LIGHT 05</td>
    <td align="right">ILU - CAIXAS E ADM</td>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">144.00</td>
    <td align="right">6.0</td>
    <td align="right">2160.000</td>
    <td align="right">15.000</td>
    <td align="right">360.000</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">0.180</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2160.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">LIGHT 06</td>
    <td align="right">ILU - CAIXAS E ADM</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">6.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">0.180</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">EQUIP_CO_RE_ATM_CLIENTES</td>
    <td align="right">EQUIP - ATM_CLIENTES</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">130.00</td>
    <td align="right">30.0</td>
    <td align="right">300.000</td>
    <td align="right">2.308</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">300.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">EQUIP_CO_RE_ATM_EQUIP</td>
    <td align="right">ATM_EQ</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">20.00</td>
    <td align="right">0.0</td>
    <td align="right">994.000</td>
    <td align="right">49.700</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">994.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">EQUIP_ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">EQ-CAIXAS E ADM</td>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">150.00</td>
    <td align="right">18.0</td>
    <td align="right">618.000</td>
    <td align="right">4.120</td>
    <td align="right">34.333</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">618.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">EQUIP_ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">EQ-CAIXAS E ADM</td>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">150.00</td>
    <td align="right">18.0</td>
    <td align="right">618.000</td>
    <td align="right">4.120</td>
    <td align="right">34.333</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">618.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">EQUIP_ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">EQ-CAIXAS E ADM</td>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">144.00</td>
    <td align="right">6.0</td>
    <td align="right">618.000</td>
    <td align="right">4.292</td>
    <td align="right">103.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">618.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">EQUIP_ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">EQ - SERVIDOR</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">6.00</td>
    <td align="right">0.0</td>
    <td align="right">4536.000</td>
    <td align="right">756.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">2268.000</td>
    <td align="right">4536.000</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">0.167</td>
    <td align="right">3.533</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">EXTERIOR ROOF</td>
    <td align="right">2</td>
    <td align="right">5</td>
    <td align="right">11</td>
    <td align="right">0.167</td>
    <td align="right">1.177</td>
    <td align="right">0.300</td>
    <td align="right">0.900</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">3</td>
    <td align="right">5</td>
    <td align="right">5</td>
    <td align="right">0.167</td>
    <td align="right">4.114</td>
    <td align="right">0.300</td>
    <td align="right">0.900</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">5</td>
    <td align="right">3</td>
    <td align="right">9</td>
    <td align="right">0.167</td>
    <td align="right">2.644</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.500</td>
    <td align="right">0.920</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">9</td>
    <td align="right">0.167</td>
    <td align="right">2.644</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.500</td>
    <td align="right">0.920</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">0.167</td>
    <td align="right">8.421</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">MediumSmooth</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">200MM LIGHTWEIGHT CONCRETE</td>
    <td align="right">0.1500</td>
    <td align="right">0.530</td>
    <td align="right">1280.000</td>
    <td align="right">840.000</td>
    <td align="right">0.2830</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">FIBROCIMENTO TELHA BRANCA</td>
    <td align="right">0.0080</td>
    <td align="right">0.950</td>
    <td align="right">1900.000</td>
    <td align="right">840.000</td>
    <td align="right">0.8421E-02</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">LAJE NERVURADA EPS</td>
    <td align="right">0.0750</td>
    <td align="right">1.750</td>
    <td align="right">2200.000</td>
    <td align="right">1000.000</td>
    <td align="right">0.4286E-01</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">EPS LAJE NERVURADA</td>
    <td align="right">0.1500</td>
    <td align="right">0.287</td>
    <td align="right">401.000</td>
    <td align="right">1000.000</td>
    <td align="right">0.5226</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ARGAMASSA</td>
    <td align="right">0.0250</td>
    <td align="right">1.150</td>
    <td align="right">2000.000</td>
    <td align="right">1000.000</td>
    <td align="right">0.2174E-01</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TIJOLO CERAMICO</td>
    <td align="right">0.0134</td>
    <td align="right">0.900</td>
    <td align="right">1600.000</td>
    <td align="right">920.000</td>
    <td align="right">0.1489E-01</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">TIJOLO CERAMICO</td>
    <td align="right">0.0134</td>
    <td align="right">0.900</td>
    <td align="right">1600.000</td>
    <td align="right">920.000</td>
    <td align="right">0.1489E-01</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GESSO</td>
    <td align="right">0.0100</td>
    <td align="right">0.350</td>
    <td align="right">900.000</td>
    <td align="right">870.000</td>
    <td align="right">0.2857E-01</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">100MM LIGHTWEIGHT CONCRETE</td>
    <td align="right">0.1016</td>
    <td align="right">0.530</td>
    <td align="right">1280.000</td>
    <td align="right">840.000</td>
    <td align="right">0.1917</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">1IN STUCCO</td>
    <td align="right">0.0253</td>
    <td align="right">0.692</td>
    <td align="right">1858.000</td>
    <td align="right">837.000</td>
    <td align="right">0.3657E-01</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">100MM LIGHTWEIGHT CONCRETE</td>
    <td align="right">0.1016</td>
    <td align="right">0.530</td>
    <td align="right">1280.000</td>
    <td align="right">840.000</td>
    <td align="right">0.1917</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">1IN STUCCO</td>
    <td align="right">0.0253</td>
    <td align="right">0.692</td>
    <td align="right">1858.000</td>
    <td align="right">837.000</td>
    <td align="right">0.3657E-01</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">19MM GYPSUM BOARD</td>
    <td align="right">0.0190</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.1187</td>
  </tr>
</table>
<br><br>
<b>Material:Air</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material:Air-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAMARA PAREDE</td>
    <td align="right">0.1630</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAMARA TELHADO</td>
    <td align="right">0.2750</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">F04 WALL AIR SPACE RESISTANCE</td>
    <td align="right">0.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">F05 CEILING AIR SPACE RESISTANCE</td>
    <td align="right">0.1800</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">VAZIO</td>
    <td align="right">1.0000E-003</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CAMARA TELHADO</td>
    <td align="right">0.2750</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">VAZIO</td>
    <td align="right">0.1000E-02</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CAMARA PAREDE</td>
    <td align="right">0.1630</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">F04 WALL AIR SPACE RESISTANCE</td>
    <td align="right">0.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F04 WALL AIR SPACE RESISTANCE</td>
    <td align="right">0.1500</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">5</td>
    <td align="right">-0.42111257</td>
    <td align="right">0.94561809E-05</td>
    <td align="right">-0.42111257</td>
    <td align="right">0.16552958E-01</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">4</td>
    <td align="right">5.3923787</td>
    <td align="right">0.10250412E-02</td>
    <td align="right">5.3923787</td>
    <td align="right">-0.22149983</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">3</td>
    <td align="right">-24.951142</td>
    <td align="right">0.10088225E-01</td>
    <td align="right">-24.951142</td>
    <td align="right">1.0840280</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">2</td>
    <td align="right">52.542813</td>
    <td align="right">0.18062413E-01</td>
    <td align="right">52.542813</td>
    <td align="right">-2.4407962</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">1</td>
    <td align="right">-50.961272</td>
    <td align="right">0.59074974E-02</td>
    <td align="right">-50.961272</td>
    <td align="right">2.5517332</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">0</td>
    <td align="right">18.433606</td>
    <td align="right">0.17673965E-03</td>
    <td align="right">18.433606</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">11</td>
    <td align="right">-0.35779680E-09</td>
    <td align="right">0.20625562E-14</td>
    <td align="right">-0.69689125E-14</td>
    <td align="right">0.48608642E-15</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">10</td>
    <td align="right">0.21229537E-05</td>
    <td align="right">0.35405603E-14</td>
    <td align="right">0.26629476E-09</td>
    <td align="right">-0.17434862E-10</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">9</td>
    <td align="right">-0.80846466E-03</td>
    <td align="right">0.78888358E-11</td>
    <td align="right">-0.15714070E-05</td>
    <td align="right">0.10290174E-06</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">8</td>
    <td align="right">0.37489740E-01</td>
    <td align="right">0.40905478E-08</td>
    <td align="right">0.59445704E-03</td>
    <td align="right">-0.39046490E-04</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">7</td>
    <td align="right">-0.68929393</td>
    <td align="right">0.39598191E-06</td>
    <td align="right">-0.26303512E-01</td>
    <td align="right">0.17698068E-02</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">6</td>
    <td align="right">6.3347187</td>
    <td align="right">0.97137818E-05</td>
    <td align="right">0.44827761</td>
    <td align="right">-0.31299646E-01</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">5</td>
    <td align="right">-32.279973</td>
    <td align="right">0.72425977E-04</td>
    <td align="right">-3.6748069</td>
    <td align="right">0.26999213</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">4</td>
    <td align="right">96.466166</td>
    <td align="right">0.17642940E-03</td>
    <td align="right">15.929368</td>
    <td align="right">-1.2463375</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">3</td>
    <td align="right">-172.43413</td>
    <td align="right">0.13651738E-03</td>
    <td align="right">-38.222562</td>
    <td align="right">3.2106377</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">2</td>
    <td align="right">180.79998</td>
    <td align="right">0.28372207E-04</td>
    <td align="right">50.670144</td>
    <td align="right">-4.5918846</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">1</td>
    <td align="right">-102.31944</td>
    <td align="right">0.97291599E-06</td>
    <td align="right">-34.585141</td>
    <td align="right">3.3867999</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">0</td>
    <td align="right">24.085717</td>
    <td align="right">-0.68120788E-09</td>
    <td align="right">9.4608551</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">5</td>
    <td align="right">-0.92896817E-08</td>
    <td align="right">0.41113834E-09</td>
    <td align="right">-0.11857998E-07</td>
    <td align="right">0.88879407E-15</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">4</td>
    <td align="right">0.76565777E-02</td>
    <td align="right">0.58754642E-04</td>
    <td align="right">0.42317434E-02</td>
    <td align="right">-0.27661368E-08</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">3</td>
    <td align="right">-3.5358191</td>
    <td align="right">0.33512004E-01</td>
    <td align="right">-0.84687857</td>
    <td align="right">0.92894520E-03</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">2</td>
    <td align="right">37.283769</td>
    <td align="right">0.55101754</td>
    <td align="right">14.153590</td>
    <td align="right">-0.17341178</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">1</td>
    <td align="right">-100.02979</td>
    <td align="right">0.72875019</td>
    <td align="right">-39.840907</td>
    <td align="right">0.83967125</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">0</td>
    <td align="right">67.643280</td>
    <td align="right">0.55758816E-01</td>
    <td align="right">27.899061</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">9</td>
    <td align="right">-0.10366188E-14</td>
    <td align="right">0.84196628E-15</td>
    <td align="right">-0.95001967E-09</td>
    <td align="right">-0.31192216E-18</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">8</td>
    <td align="right">0.23141042E-07</td>
    <td align="right">0.68600315E-11</td>
    <td align="right">0.15840157E-04</td>
    <td align="right">-0.45203775E-09</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">7</td>
    <td align="right">-0.87899968E-04</td>
    <td align="right">0.42467868E-07</td>
    <td align="right">-0.20345044E-02</td>
    <td align="right">0.17190313E-05</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">6</td>
    <td align="right">0.96209748E-02</td>
    <td align="right">0.15017281E-04</td>
    <td align="right">0.88658381E-01</td>
    <td align="right">-0.19546666E-03</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">5</td>
    <td align="right">-0.32246867</td>
    <td align="right">0.78675716E-03</td>
    <td align="right">-1.6865520</td>
    <td align="right">0.70052134E-02</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">4</td>
    <td align="right">4.0088638</td>
    <td align="right">0.91023655E-02</td>
    <td align="right">15.215726</td>
    <td align="right">-0.96539579E-01</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">3</td>
    <td align="right">-21.309059</td>
    <td align="right">0.26731739E-01</td>
    <td align="right">-65.331814</td>
    <td align="right">0.58104661</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">2</td>
    <td align="right">52.779919</td>
    <td align="right">0.19171042E-01</td>
    <td align="right">134.42414</td>
    <td align="right">-1.6503709</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">1</td>
    <td align="right">-58.992045</td>
    <td align="right">0.24636354E-02</td>
    <td align="right">-128.05874</td>
    <td align="right">2.1370047</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">0</td>
    <td align="right">23.883542</td>
    <td align="right">0.15068255E-04</td>
    <td align="right">45.408882</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">9</td>
    <td align="right">-0.10366188E-14</td>
    <td align="right">0.84196628E-15</td>
    <td align="right">-0.95001967E-09</td>
    <td align="right">-0.31192216E-18</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">8</td>
    <td align="right">0.23141042E-07</td>
    <td align="right">0.68600315E-11</td>
    <td align="right">0.15840157E-04</td>
    <td align="right">-0.45203775E-09</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">7</td>
    <td align="right">-0.87899968E-04</td>
    <td align="right">0.42467868E-07</td>
    <td align="right">-0.20345044E-02</td>
    <td align="right">0.17190313E-05</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">6</td>
    <td align="right">0.96209748E-02</td>
    <td align="right">0.15017281E-04</td>
    <td align="right">0.88658381E-01</td>
    <td align="right">-0.19546666E-03</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">5</td>
    <td align="right">-0.32246867</td>
    <td align="right">0.78675716E-03</td>
    <td align="right">-1.6865520</td>
    <td align="right">0.70052134E-02</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">4</td>
    <td align="right">4.0088638</td>
    <td align="right">0.91023655E-02</td>
    <td align="right">15.215726</td>
    <td align="right">-0.96539579E-01</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">3</td>
    <td align="right">-21.309059</td>
    <td align="right">0.26731739E-01</td>
    <td align="right">-65.331814</td>
    <td align="right">0.58104661</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">2</td>
    <td align="right">52.779919</td>
    <td align="right">0.19171042E-01</td>
    <td align="right">134.42414</td>
    <td align="right">-1.6503709</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">1</td>
    <td align="right">-58.992045</td>
    <td align="right">0.24636354E-02</td>
    <td align="right">-128.05874</td>
    <td align="right">2.1370047</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">0</td>
    <td align="right">23.883542</td>
    <td align="right">0.15068255E-04</td>
    <td align="right">45.408882</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">4</td>
    <td align="right">0.58588717E-13</td>
    <td align="right">0.46761349E-13</td>
    <td align="right">0.58588708E-13</td>
    <td align="right">0.53211787E-22</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">3</td>
    <td align="right">-0.64799948E-05</td>
    <td align="right">0.46829599E-05</td>
    <td align="right">-0.64799948E-05</td>
    <td align="right">0.71709423E-12</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">2</td>
    <td align="right">0.15188159</td>
    <td align="right">0.87943124E-01</td>
    <td align="right">0.15188159</td>
    <td align="right">-0.12139374E-04</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">1</td>
    <td align="right">-8.9784704</td>
    <td align="right">4.0294040</td>
    <td align="right">-8.9784704</td>
    <td align="right">0.67127237E-01</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">0</td>
    <td align="right">16.682468</td>
    <td align="right">3.7385211</td>
    <td align="right">16.682468</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {W/m2-K}</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">5.591</td>
    <td align="right">0.301</td>
    <td align="right">0.146</td>
    <td align="right">0.401</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SHGC 01</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.00000E-003</td>
    <td align="right">0.14560</td>
    <td align="right">0.34758</td>
    <td align="right">0.34758</td>
    <td align="right">0.40000</td>
    <td align="right">0.13759</td>
    <td align="right">0.17962</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.16231</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s/person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {Pa}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{C}/Schedule</td>
    <td align="right">Delta Temperature{C}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum WindSpeed{m/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ADMIN</td>
    <td align="right">HVAC</td>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">144.00</td>
    <td align="right">6.0</td>
    <td align="right">4.500E-002</td>
    <td align="right">3.125E-004</td>
    <td align="right">7.500E-003</td>
    <td align="right">0.375</td>
    <td align="right">Intake</td>
    <td align="right">100.000</td>
    <td align="right">0.9</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ATM_CLIE</td>
    <td align="right">HVAC</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">130.00</td>
    <td align="right">30.0</td>
    <td align="right">0.225</td>
    <td align="right">1.731E-003</td>
    <td align="right">7.500E-003</td>
    <td align="right">2.077</td>
    <td align="right">Intake</td>
    <td align="right">100.000</td>
    <td align="right">0.9</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ATM_EQUIP</td>
    <td align="right">HVAC</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">20.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">Intake</td>
    <td align="right">100.000</td>
    <td align="right">0.9</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CAIXAS1</td>
    <td align="right">HVAC</td>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">150.00</td>
    <td align="right">18.0</td>
    <td align="right">0.135</td>
    <td align="right">9.000E-004</td>
    <td align="right">7.500E-003</td>
    <td align="right">1.080</td>
    <td align="right">Intake</td>
    <td align="right">100.000</td>
    <td align="right">0.9</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CAIXAS2</td>
    <td align="right">HVAC</td>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">150.00</td>
    <td align="right">18.0</td>
    <td align="right">0.135</td>
    <td align="right">9.000E-004</td>
    <td align="right">7.500E-003</td>
    <td align="right">1.080</td>
    <td align="right">Intake</td>
    <td align="right">100.000</td>
    <td align="right">0.9</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SERVIDOR</td>
    <td align="right">ALWAYS OFF</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">6.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">Intake</td>
    <td align="right">100.000</td>
    <td align="right">0.9</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">      1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">      1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">Cooling</td>
    <td align="right">8252.91768</td>
    <td align="right">9490.85533</td>
    <td align="right">0.67085</td>
    <td align="right">0.77148</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 17:20:00</td>
    <td align="right">30.76133</td>
    <td align="right">1.14086E-002</td>
    <td align="right">130.00000</td>
    <td align="right">30.00000</td>
    <td align="right">0.22500</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">Heating</td>
    <td align="right">4485.59141</td>
    <td align="right">5606.98926</td>
    <td align="right">0.14070</td>
    <td align="right">0.22500</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">9.00000</td>
    <td align="right">7.84580E-003</td>
    <td align="right">130.00000</td>
    <td align="right">30.00000</td>
    <td align="right">0.22500</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">Cooling</td>
    <td align="right">1908.61963</td>
    <td align="right">2223.45350</td>
    <td align="right">0.15627</td>
    <td align="right">0.18205</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 17:30:00</td>
    <td align="right">30.62300</td>
    <td align="right">1.14086E-002</td>
    <td align="right">20.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">Heating</td>
    <td align="right">690.55437</td>
    <td align="right">2392.86860</td>
    <td align="right">5.71045E-002</td>
    <td align="right">0.19788</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">9.00000</td>
    <td align="right">7.84580E-003</td>
    <td align="right">20.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">Cooling</td>
    <td align="right">5283.76303</td>
    <td align="right">6076.32749</td>
    <td align="right">0.42936</td>
    <td align="right">0.49376</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 14:00:00</td>
    <td align="right">32.20000</td>
    <td align="right">1.14086E-002</td>
    <td align="right">150.00000</td>
    <td align="right">18.00000</td>
    <td align="right">0.13500</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">Heating</td>
    <td align="right">4004.31645</td>
    <td align="right">5005.39556</td>
    <td align="right">0.12560</td>
    <td align="right">0.15700</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">9.00000</td>
    <td align="right">7.84580E-003</td>
    <td align="right">150.00000</td>
    <td align="right">18.00000</td>
    <td align="right">0.13500</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">Cooling</td>
    <td align="right">9996.62511</td>
    <td align="right">11496.11888</td>
    <td align="right">0.81218</td>
    <td align="right">0.93400</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 17:30:00</td>
    <td align="right">30.62300</td>
    <td align="right">1.14086E-002</td>
    <td align="right">150.00000</td>
    <td align="right">18.00000</td>
    <td align="right">0.13500</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">Heating</td>
    <td align="right">5645.39476</td>
    <td align="right">7056.74345</td>
    <td align="right">0.17708</td>
    <td align="right">0.22134</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">9.00000</td>
    <td align="right">7.84580E-003</td>
    <td align="right">150.00000</td>
    <td align="right">18.00000</td>
    <td align="right">0.13500</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">Cooling</td>
    <td align="right">5780.29202</td>
    <td align="right">6647.33583</td>
    <td align="right">0.46955</td>
    <td align="right">0.53999</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 17:40:00</td>
    <td align="right">30.48467</td>
    <td align="right">1.14086E-002</td>
    <td align="right">144.00000</td>
    <td align="right">6.00000</td>
    <td align="right">4.50000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">Heating</td>
    <td align="right">3705.59134</td>
    <td align="right">4631.98918</td>
    <td align="right">0.11623</td>
    <td align="right">0.14529</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">9.00000</td>
    <td align="right">7.84580E-003</td>
    <td align="right">144.00000</td>
    <td align="right">6.00000</td>
    <td align="right">4.50000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">4462.44391</td>
    <td align="right">3666.32598</td>
    <td align="right">0.40592</td>
    <td align="right">0.33350</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 16:10:00</td>
    <td align="right">31.59133</td>
    <td align="right">1.14086E-002</td>
    <td align="right">6.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.29000</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.00000</td>
    <td align="right">7.84580E-003</td>
    <td align="right">6.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SPLITAO</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">43222.25</td>
    <td align="right">2.73922</td>
    <td align="right">3.23000</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SPLITAO</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">108496.33</td>
    <td align="right">0.74864</td>
    <td align="right">3.23000</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">     0.90970</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">Design Size cooling_supply_air_flow_rate [m3/s]</td>
    <td align="right">     0.19788</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">Design Size heating_supply_air_flow_rate [m3/s]</td>
    <td align="right">     0.19788</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">Design Size no_load_supply_air_flow_rate [m3/s]</td>
    <td align="right">     0.19788</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">    32.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP COOLING COIL</td>
    <td align="right">Design Size rated_air_flow_rate [m3/s]</td>
    <td align="right">     0.19788</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP COOLING COIL</td>
    <td align="right">Design Size gross_rated_total_cooling_capacity [W]</td>
    <td align="right">  2681.37551</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP COOLING COIL</td>
    <td align="right">User-Specified gross_rated_total_cooling_capacity [W]</td>
    <td align="right">  3518.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP COOLING COIL</td>
    <td align="right">Design Size gross_rated_sensible_heat_ratio</td>
    <td align="right">     0.80032</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP HEATING COIL</td>
    <td align="right">Design Size rated_air_flow_rate [m3/s]</td>
    <td align="right">     0.19788</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP HEATING COIL</td>
    <td align="right">User-Specified gross_rated_heating_capacity [W]</td>
    <td align="right">  3518.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP HEATING COIL</td>
    <td align="right">Design Size resistive_defrost_heater_capacity [W]</td>
    <td align="right">  3518.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP SUPPLY FAN</td>
    <td align="right">Design Size maximum_flow_rate [m3/s]</td>
    <td align="right">     0.19788</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP SUPP HEATING COIL</td>
    <td align="right">Design Size nominal_capacity [W]</td>
    <td align="right">  2392.86860</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">     0.58222</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">     1.10134</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">ZN04_PV02_CO_RE_ADMIN AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">     0.63673</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">Design Size cooling_supply_air_flow_rate [m3/s]</td>
    <td align="right">     0.33350</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">Design Size heating_supply_air_flow_rate [m3/s]</td>
    <td align="right">     0.33350</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">Design Size no_load_supply_air_flow_rate [m3/s]</td>
    <td align="right">     0.33350</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">    50.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP COOLING COIL</td>
    <td align="right">Design Size rated_air_flow_rate [m3/s]</td>
    <td align="right">     0.33350</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP COOLING COIL</td>
    <td align="right">Design Size gross_rated_total_cooling_capacity [W]</td>
    <td align="right">  4185.19620</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP COOLING COIL</td>
    <td align="right">User-Specified gross_rated_total_cooling_capacity [W]</td>
    <td align="right">  8790.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP COOLING COIL</td>
    <td align="right">Design Size gross_rated_sensible_heat_ratio</td>
    <td align="right">     0.68108</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP HEATING COIL</td>
    <td align="right">Design Size rated_air_flow_rate [m3/s]</td>
    <td align="right">     0.33350</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP HEATING COIL</td>
    <td align="right">User-Specified gross_rated_heating_capacity [W]</td>
    <td align="right">  8790.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP SUPPLY FAN</td>
    <td align="right">Design Size maximum_flow_rate [m3/s]</td>
    <td align="right">     0.33350</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP SUPP HEATING COIL</td>
    <td align="right">Design Size nominal_capacity [W]</td>
    <td align="right">  9245.51769</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITAO</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITAO</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITAO</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITAO</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITAO</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITAO</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITAO</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITAO</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITAO</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">SPLITAO OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">SPLITAO OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">     0.54000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SPLITAO UNITARY SYSTEM</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SPLITAO UNITARY SYSTEM</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SPLITAO UNITARY SYSTEM</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SPLITAO UNITARY SYSTEM</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SPLITAO UNITARY SYSTEM</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right"> 57582.90483</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SPLITAO UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right"> 70337.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SPLITAO UNITARY SYSTEM</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">0.108496E+06</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SPLITAO UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right"> 70337.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SPLITAO UNITARY SYSTEM</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">    50.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">SPLITAO UNITARY SYSTEM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">     0.28164</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">SPLITAO SUPPLY FAN</td>
    <td align="right">Design Size maximum_flow_rate [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">SPLITAO COOLING COIL</td>
    <td align="right">Design Size rated_air_flow_rate [m3/s]</td>
    <td align="right">     3.23000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">SPLITAO COOLING COIL</td>
    <td align="right">Design Size gross_rated_total_cooling_capacity [W]</td>
    <td align="right"> 60317.35191</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">SPLITAO COOLING COIL</td>
    <td align="right">User-Specified gross_rated_total_cooling_capacity [W]</td>
    <td align="right"> 70337.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">SPLITAO COOLING COIL</td>
    <td align="right">Design Size gross_rated_sensible_heat_ratio</td>
    <td align="right">     0.74048</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">SPLITAO HEATING COIL</td>
    <td align="right">User-Specified nominal_capacity [W]</td>
    <td align="right"> 70337.00000</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP COOLING COIL</td>
    <td align="right">3388.3</td>
    <td align="right">2.88</td>
    <td align="right">9.81</td>
    <td align="right">10.29</td>
    <td align="right">9.80</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP COOLING COIL</td>
    <td align="right">8590.4</td>
    <td align="right">2.92</td>
    <td align="right">9.96</td>
    <td align="right">10.46</td>
    <td align="right">10.29</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">SPLITAO COOLING COIL</td>
    <td align="right">68306.0</td>
    <td align="right">2.79</td>
    <td align="right">9.51</td>
    <td align="right">9.98</td>
    <td align="right">9.70</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP HEATING COIL</td>
    <td align="right">3662.5</td>
    <td align="right">2030.6</td>
    <td align="right">7.21</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP HEATING COIL</td>
    <td align="right">9026.5</td>
    <td align="right">4949.2</td>
    <td align="right">7.12</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2009</td>
    <td align="right">12/31/2009</td>
    <td align="right">Thursday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.8540601395E-002</td>
    <td align="right">0.1345756530</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2121633377E-002</td>
    <td align="right">0.2638349253</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.0099548653E-002</td>
    <td align="right">6.0927000521E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9236414168E-002</td>
    <td align="right">0.1842649398</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6434006311E-002</td>
    <td align="right">9.8378380093E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7554904801E-002</td>
    <td align="right">0.4419095056</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4665819634E-002</td>
    <td align="right">9.2349569950E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5824369643</td>
    <td align="right">3.8303550818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.6561096825E-002</td>
    <td align="right">0.1130707434</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8788770344E-002</td>
    <td align="right">0.2585990482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0507349945E-008</td>
    <td align="right">3.5779062720E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1269918844E-002</td>
    <td align="right">8.2545953505E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       32.20</td>
    <td align="right">        8.30</td>
    <td align="right">       20.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.70</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.70</td>
    <td align="right">      160.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">       39.00</td>
    <td align="right">       17.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">        6.00</td>
    <td align="right">        6.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">       45.00</td>
    <td align="right">       22.53</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">EXTERIOR ROOF</td>
    <td align="right">        0.70</td>
    <td align="right">       1.013</td>
    <td align="right">       1.177</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">       39.00</td>
    <td align="right">       39.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">EXTERIOR ROOF</td>
    <td align="right">        0.70</td>
    <td align="right">       1.013</td>
    <td align="right">       1.177</td>
    <td align="right">      130.00</td>
    <td align="right">      130.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26A</td>
    <td align="right">EXTERIOR ROOF</td>
    <td align="right">        0.70</td>
    <td align="right">       1.013</td>
    <td align="right">       1.177</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">        6.00</td>
    <td align="right">        6.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.70</td>
    <td align="right">       2.546</td>
    <td align="right">       4.114</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">EXTERIOR ROOF</td>
    <td align="right">        0.70</td>
    <td align="right">       1.013</td>
    <td align="right">       1.177</td>
    <td align="right">        6.00</td>
    <td align="right">        6.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.96</td>
    <td align="right">       21.96</td>
    <td align="right">       5.591</td>
    <td align="right">       0.301</td>
    <td align="right">       0.401</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.47</td>
    <td align="right">       22.47</td>
    <td align="right">       5.591</td>
    <td align="right">       0.301</td>
    <td align="right">       0.401</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.43</td>
    <td align="right">       5.591</td>
    <td align="right">       0.301</td>
    <td align="right">       0.401</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.43</td>
    <td align="right">       5.591</td>
    <td align="right">       0.301</td>
    <td align="right">       0.401</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">LIGHT 01</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">     15.0000</td>
    <td align="right">      130.00</td>
    <td align="right">     1950.00</td>
    <td align="right">General</td>
    <td align="right">ILU - ATM_CLIENTES</td>
    <td align="right">       78.75</td>
    <td align="right">      112.00</td>
    <td align="right">       78.75</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     8007.19</td>
  </tr>
  <tr>
    <td align="right">LIGHT 02</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">     15.0000</td>
    <td align="right">       20.00</td>
    <td align="right">      300.00</td>
    <td align="right">General</td>
    <td align="right">ILU - CAIXAS E ADM</td>
    <td align="right">       55.95</td>
    <td align="right">      168.00</td>
    <td align="right">       55.95</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      875.25</td>
  </tr>
  <tr>
    <td align="right">LIGHT 03</td>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">     15.0000</td>
    <td align="right">      150.00</td>
    <td align="right">     2250.00</td>
    <td align="right">General</td>
    <td align="right">ILU - CAIXAS E ADM</td>
    <td align="right">       55.95</td>
    <td align="right">      168.00</td>
    <td align="right">       55.95</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     6564.36</td>
  </tr>
  <tr>
    <td align="right">LIGHT 04</td>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">     15.0000</td>
    <td align="right">      150.00</td>
    <td align="right">     2250.00</td>
    <td align="right">General</td>
    <td align="right">ILU - CAIXAS E ADM</td>
    <td align="right">       55.95</td>
    <td align="right">      168.00</td>
    <td align="right">       55.95</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     6564.36</td>
  </tr>
  <tr>
    <td align="right">LIGHT 05</td>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">     15.0000</td>
    <td align="right">      144.00</td>
    <td align="right">     2160.00</td>
    <td align="right">General</td>
    <td align="right">ILU - CAIXAS E ADM</td>
    <td align="right">       55.95</td>
    <td align="right">      168.00</td>
    <td align="right">       55.95</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     6301.79</td>
  </tr>
  <tr>
    <td align="right">LIGHT 06</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">      0.0000</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">General</td>
    <td align="right">ILU - CAIXAS E ADM</td>
    <td align="right">       55.95</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     14.8500</td>
    <td align="right">      600.00</td>
    <td align="right">     8910.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28312.95</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR LIGHTS</td>
    <td align="right">     1200.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       84.19</td>
    <td align="right">       84.19</td>
    <td align="right">     5268.20</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     1200.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5268.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3518.00</td>
    <td align="right">     2815.51</td>
    <td align="right">      702.49</td>
    <td align="right">        0.80</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8790.00</td>
    <td align="right">     5986.72</td>
    <td align="right">     2803.28</td>
    <td align="right">        0.68</td>
    <td align="right">        3.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPLITAO COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70337.00</td>
    <td align="right">    52083.14</td>
    <td align="right">    18253.86</td>
    <td align="right">        0.74</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3388.3</td>
    <td align="right">2.88</td>
    <td align="right">9.81</td>
    <td align="right">10.29</td>
    <td align="right">9.80</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8590.4</td>
    <td align="right">2.92</td>
    <td align="right">9.96</td>
    <td align="right">10.46</td>
    <td align="right">10.29</td>
  </tr>
  <tr>
    <td align="right">SPLITAO COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     68306.0</td>
    <td align="right">2.79</td>
    <td align="right">9.51</td>
    <td align="right">9.98</td>
    <td align="right">9.70</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPLITAO COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      3662.5</td>
    <td align="right">      2030.6</td>
    <td align="right">7.21</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      9026.5</td>
    <td align="right">      4949.2</td>
    <td align="right">7.12</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3518.00</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2392.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8790.00</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9245.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SPLITAO HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70337.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.16</td>
    <td align="right">       50.00</td>
    <td align="right">        0.20</td>
    <td align="right">       61.22</td>
    <td align="right">      309.41</td>
    <td align="right">        1.00</td>
    <td align="right">        2.38</td>
    <td align="right">General</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.16</td>
    <td align="right">       75.00</td>
    <td align="right">        0.33</td>
    <td align="right">      154.88</td>
    <td align="right">      464.40</td>
    <td align="right">        1.00</td>
    <td align="right">        1.37</td>
    <td align="right">General</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPLITAO SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.24</td>
    <td align="right">      260.00</td>
    <td align="right">        3.23</td>
    <td align="right">     3499.17</td>
    <td align="right">     1083.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.64</td>
    <td align="right">General</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">     8252.92</td>
    <td align="right">     9490.86</td>
    <td align="right">       73.01</td>
    <td align="right">       0.671</td>
    <td align="right">       0.771</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 17:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00945</td>
    <td align="right">       30.76</td>
    <td align="right">     0.01141</td>
    <td align="right">       0.225</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">     5283.76</td>
    <td align="right">     6076.33</td>
    <td align="right">       40.51</td>
    <td align="right">       0.429</td>
    <td align="right">       0.494</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00938</td>
    <td align="right">       32.20</td>
    <td align="right">     0.01141</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">     9996.63</td>
    <td align="right">    11496.12</td>
    <td align="right">       76.64</td>
    <td align="right">       0.812</td>
    <td align="right">       0.934</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 17:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       30.62</td>
    <td align="right">     0.01141</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">     5780.29</td>
    <td align="right">     6647.34</td>
    <td align="right">       46.16</td>
    <td align="right">       0.470</td>
    <td align="right">       0.540</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 17:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00850</td>
    <td align="right">       30.48</td>
    <td align="right">     0.01141</td>
    <td align="right">       0.045</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">     1908.62</td>
    <td align="right">     2223.45</td>
    <td align="right">      111.17</td>
    <td align="right">       0.156</td>
    <td align="right">       0.182</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 17:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       30.62</td>
    <td align="right">     0.01141</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">     4462.44</td>
    <td align="right">     3666.33</td>
    <td align="right">      611.05</td>
    <td align="right">       0.406</td>
    <td align="right">       0.333</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       31.59</td>
    <td align="right">     0.01141</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">     4485.59</td>
    <td align="right">     5606.99</td>
    <td align="right">       43.13</td>
    <td align="right">       0.141</td>
    <td align="right">       0.225</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00791</td>
    <td align="right">        9.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       0.225</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">     4004.32</td>
    <td align="right">     5005.40</td>
    <td align="right">       33.37</td>
    <td align="right">       0.126</td>
    <td align="right">       0.157</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00793</td>
    <td align="right">        9.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">     5645.39</td>
    <td align="right">     7056.74</td>
    <td align="right">       47.04</td>
    <td align="right">       0.177</td>
    <td align="right">       0.221</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00794</td>
    <td align="right">        9.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">     3705.59</td>
    <td align="right">     4631.99</td>
    <td align="right">       32.17</td>
    <td align="right">       0.116</td>
    <td align="right">       0.145</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00796</td>
    <td align="right">        9.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       0.045</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">      690.55</td>
    <td align="right">     2392.87</td>
    <td align="right">      119.64</td>
    <td align="right">       0.057</td>
    <td align="right">       0.198</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        9.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.290</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        9.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">SPLITAO</td>
    <td align="right">        2.74</td>
    <td align="right">        3.23</td>
    <td align="right">        0.75</td>
    <td align="right">        3.23</td>
    <td align="right">      3.2300</td>
    <td align="right">      3.2300</td>
    <td align="right">      3.2300</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">    3518.000</td>
    <td align="right">    2815.511</td>
    <td align="right">    0.197875</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">2/21 17:30:00</td>
    <td align="right">     3905.64</td>
    <td align="right">     3905.64</td>
    <td align="right">    0.197875</td>
    <td align="right">       24.00</td>
    <td align="right">       14.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">       12.61</td>
    <td align="right">       10.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">       30.62</td>
    <td align="right">  0.01140861</td>
    <td align="right">       19.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     38.5866</td>
    <td align="right">     2223.45</td>
    <td align="right">        0.00</td>
    <td align="right">     3409.99</td>
    <td align="right">     2812.15</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP HEATING COIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">    3518.000</td>
    <td align="right">    3518.000</td>
    <td align="right">    0.197875</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">     3518.00</td>
    <td align="right">     2392.87</td>
    <td align="right">    0.197875</td>
    <td align="right">       21.00</td>
    <td align="right">       13.75</td>
    <td align="right">  0.00800000</td>
    <td align="right">       32.00</td>
    <td align="right">       17.47</td>
    <td align="right">  0.00800000</td>
    <td align="right">        9.00</td>
    <td align="right">  0.00784580</td>
    <td align="right">        8.87</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.3028</td>
    <td align="right">     2392.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">    2392.869</td>
    <td align="right">    2392.869</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">     2392.87</td>
    <td align="right">     2392.87</td>
    <td align="right">    0.197875</td>
    <td align="right">       21.00</td>
    <td align="right">       13.75</td>
    <td align="right">  0.00800000</td>
    <td align="right">       32.00</td>
    <td align="right">       17.47</td>
    <td align="right">  0.00800000</td>
    <td align="right">        9.00</td>
    <td align="right">  0.00784580</td>
    <td align="right">        8.87</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.3028</td>
    <td align="right">     2392.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">    8790.000</td>
    <td align="right">    5986.722</td>
    <td align="right">    0.333500</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 16:10:00</td>
    <td align="right">unknown</td>
    <td align="right">2/21 16:10:00</td>
    <td align="right">     9873.35</td>
    <td align="right">     9873.35</td>
    <td align="right">    0.333500</td>
    <td align="right">       24.00</td>
    <td align="right">       14.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">       13.58</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00800000</td>
    <td align="right">       31.59</td>
    <td align="right">  0.01140862</td>
    <td align="right">       19.84</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     38.5866</td>
    <td align="right">     3666.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8520.14</td>
    <td align="right">     5945.78</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP HEATING COIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">    8790.000</td>
    <td align="right">    8790.000</td>
    <td align="right">    0.333500</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     8790.00</td>
    <td align="right">     8790.00</td>
    <td align="right">    0.333500</td>
    <td align="right">       21.00</td>
    <td align="right">       13.75</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       22.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">        9.00</td>
    <td align="right">  0.00784580</td>
    <td align="right">        8.87</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.3028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">    9245.518</td>
    <td align="right">    9245.518</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     9245.52</td>
    <td align="right">     9245.52</td>
    <td align="right">    0.290000</td>
    <td align="right">       21.00</td>
    <td align="right">       13.75</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       22.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">        9.00</td>
    <td align="right">  0.00784580</td>
    <td align="right">        8.87</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.3028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">SPLITAO COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITAO</td>
    <td align="right">   70337.000</td>
    <td align="right">   52083.137</td>
    <td align="right">    3.230000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 16:30:00</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 16:30:00</td>
    <td align="right">    73677.10</td>
    <td align="right">    61504.29</td>
    <td align="right">    3.230000</td>
    <td align="right">       26.14</td>
    <td align="right">       16.65</td>
    <td align="right">  0.00935259</td>
    <td align="right">       12.80</td>
    <td align="right">       10.61</td>
    <td align="right">  0.00800000</td>
    <td align="right">       30.92</td>
    <td align="right">  0.01140861</td>
    <td align="right">       19.65</td>
    <td align="right">     16.7183</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00893985</td>
    <td align="right">     43.0698</td>
    <td align="right">    33710.64</td>
    <td align="right">        0.00</td>
    <td align="right">    68177.60</td>
    <td align="right">    51877.34</td>
  </tr>
  <tr>
    <td align="right">SPLITAO HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITAO</td>
    <td align="right">   70337.000</td>
    <td align="right">   70337.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    70337.00</td>
    <td align="right">    70337.00</td>
    <td align="right">    3.230000</td>
    <td align="right">       18.99</td>
    <td align="right">       12.94</td>
    <td align="right">  0.00791880</td>
    <td align="right">       50.00</td>
    <td align="right">       22.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">        9.00</td>
    <td align="right">  0.00784580</td>
    <td align="right">        8.87</td>
    <td align="right">     16.7183</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00793345</td>
    <td align="right">     45.9232</td>
    <td align="right">    22301.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3518.000</td>
    <td align="right">    2815.511</td>
    <td align="right">    0.197875</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0781</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.197875</td>
    <td align="right">  0.21332846</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">2/21 17:30:00</td>
    <td align="right">     3905.64</td>
    <td align="right">     3905.64</td>
    <td align="right">      0.9007</td>
    <td align="right">  0.21332846</td>
    <td align="right">    0.197875</td>
    <td align="right">       24.00</td>
    <td align="right">       14.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44480.6</td>
    <td align="right">       12.61</td>
    <td align="right">       10.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">     32864.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      61.224</td>
    <td align="right">     3844.41</td>
    <td align="right">       30.62</td>
    <td align="right">  0.01140861</td>
    <td align="right">       19.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     38.5866</td>
    <td align="right">     2223.45</td>
    <td align="right">        0.00</td>
    <td align="right">     3409.99</td>
    <td align="right">     2812.15</td>
    <td align="right">  0.20488247</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.26</td>
    <td align="right">       13.26</td>
    <td align="right">  0.01003484</td>
    <td align="right">     38664.0</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP HEATING COIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3518.000</td>
    <td align="right">    3518.000</td>
    <td align="right">    0.197875</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0781</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.197875</td>
    <td align="right">  0.21332846</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">     3518.00</td>
    <td align="right">     2392.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21332846</td>
    <td align="right">    0.197875</td>
    <td align="right">       21.00</td>
    <td align="right">       13.75</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41421.5</td>
    <td align="right">       32.00</td>
    <td align="right">       17.47</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52638.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3518.00</td>
    <td align="right">        9.00</td>
    <td align="right">  0.00784580</td>
    <td align="right">        8.87</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.3028</td>
    <td align="right">     2392.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.20955888</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2392.869</td>
    <td align="right">    2392.869</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0781</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP PTHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.197875</td>
    <td align="right">  0.21332846</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">     2392.87</td>
    <td align="right">     2392.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21332846</td>
    <td align="right">    0.197875</td>
    <td align="right">       21.00</td>
    <td align="right">       13.75</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41421.5</td>
    <td align="right">       32.00</td>
    <td align="right">       17.47</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52638.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2392.87</td>
    <td align="right">        9.00</td>
    <td align="right">  0.00784580</td>
    <td align="right">        8.87</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.3028</td>
    <td align="right">     2392.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8790.000</td>
    <td align="right">    5986.722</td>
    <td align="right">    0.333500</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0781</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.333500</td>
    <td align="right">  0.35954538</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 16:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">2/21 16:10:00</td>
    <td align="right">     9873.35</td>
    <td align="right">     9873.35</td>
    <td align="right">      0.8903</td>
    <td align="right">  0.35954538</td>
    <td align="right">    0.333500</td>
    <td align="right">       24.00</td>
    <td align="right">       14.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44480.6</td>
    <td align="right">       13.58</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33852.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     154.876</td>
    <td align="right">     9718.48</td>
    <td align="right">       31.59</td>
    <td align="right">  0.01140862</td>
    <td align="right">       19.84</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     38.5866</td>
    <td align="right">     3666.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8520.14</td>
    <td align="right">     5945.78</td>
    <td align="right">  0.34531045</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.79</td>
    <td align="right">        9.79</td>
    <td align="right">  0.00825589</td>
    <td align="right">     30633.8</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP HEATING COIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8790.000</td>
    <td align="right">    8790.000</td>
    <td align="right">    0.333500</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0781</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.333500</td>
    <td align="right">  0.35954538</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     8790.00</td>
    <td align="right">     8790.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35954538</td>
    <td align="right">    0.333500</td>
    <td align="right">       21.00</td>
    <td align="right">       13.75</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41421.5</td>
    <td align="right">       50.00</td>
    <td align="right">       22.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8790.00</td>
    <td align="right">        9.00</td>
    <td align="right">  0.00784580</td>
    <td align="right">        8.87</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.3028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.35319210</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP SUPP HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9245.518</td>
    <td align="right">    9245.518</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0781</td>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR PTHP SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.333500</td>
    <td align="right">  0.35954538</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     9245.52</td>
    <td align="right">     9245.52</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31264816</td>
    <td align="right">    0.290000</td>
    <td align="right">       21.00</td>
    <td align="right">       13.75</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41421.5</td>
    <td align="right">       50.00</td>
    <td align="right">       22.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9245.52</td>
    <td align="right">        9.00</td>
    <td align="right">  0.00784580</td>
    <td align="right">        8.87</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.3028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">SPLITAO COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITAO</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES; ZN02_PV01_CO_RE_CAIXAS1; ZN03_PV02_CO_RE_CAIXAS2; ZN04_PV02_CO_RE_ADMIN;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   70337.000</td>
    <td align="right">   52083.137</td>
    <td align="right">    3.230000</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.2260</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0781</td>
    <td align="right">SPLITAO SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    3.230000</td>
    <td align="right">  3.48225364</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 16:30:00</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 16:10:00</td>
    <td align="right">SAO PAULO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2/21 16:30:00</td>
    <td align="right">    73677.10</td>
    <td align="right">    61504.29</td>
    <td align="right">      0.9547</td>
    <td align="right">  3.48225364</td>
    <td align="right">    3.230000</td>
    <td align="right">       26.14</td>
    <td align="right">       16.65</td>
    <td align="right">  0.00935259</td>
    <td align="right">     50106.3</td>
    <td align="right">       12.80</td>
    <td align="right">       10.61</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3499.167</td>
    <td align="right">    70177.94</td>
    <td align="right">       30.92</td>
    <td align="right">  0.01140861</td>
    <td align="right">       19.65</td>
    <td align="right">  0.54000000</td>
    <td align="right">     16.7183</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00893985</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00893985</td>
    <td align="right">     43.0698</td>
    <td align="right">    33710.64</td>
    <td align="right">        0.00</td>
    <td align="right">    68177.60</td>
    <td align="right">    51877.34</td>
    <td align="right">  3.34438602</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.49</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00926795</td>
    <td align="right">     34922.0</td>
  </tr>
  <tr>
    <td align="right">SPLITAO HEATING COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SPLITAO</td>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES; ZN02_PV01_CO_RE_CAIXAS1; ZN03_PV02_CO_RE_CAIXAS2; ZN04_PV02_CO_RE_ADMIN;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   70337.000</td>
    <td align="right">   70337.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0781</td>
    <td align="right">SPLITAO SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    3.230000</td>
    <td align="right">  3.48225364</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SAO PAULO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    70337.00</td>
    <td align="right">    70337.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.48225364</td>
    <td align="right">    3.230000</td>
    <td align="right">       18.99</td>
    <td align="right">       12.94</td>
    <td align="right">  0.00791880</td>
    <td align="right">     39169.7</td>
    <td align="right">       50.00</td>
    <td align="right">       22.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    70337.00</td>
    <td align="right">        9.00</td>
    <td align="right">  0.00784580</td>
    <td align="right">        8.87</td>
    <td align="right">  0.54000000</td>
    <td align="right">     16.7183</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00793345</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00793345</td>
    <td align="right">     45.9232</td>
    <td align="right">    22301.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">     2606.00</td>
    <td align="right">     3601.83</td>
    <td align="right">     2237.33</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">     1632.67</td>
    <td align="right">     2298.67</td>
    <td align="right">     1220.67</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">     1767.50</td>
    <td align="right">     2005.83</td>
    <td align="right">     1063.00</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">     1661.17</td>
    <td align="right">     1865.67</td>
    <td align="right">      943.00</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2983.83</td>
    <td align="right">     3627.67</td>
    <td align="right">     2299.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">     2429.67</td>
    <td align="right">      993.83</td>
    <td align="right">      365.17</td>
    <td align="right">      297.50</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">     3160.50</td>
    <td align="right">     1584.83</td>
    <td align="right">      163.00</td>
    <td align="right">     1306.83</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">     2797.00</td>
    <td align="right">     2071.50</td>
    <td align="right">       62.33</td>
    <td align="right">     1258.50</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">     2539.83</td>
    <td align="right">     2471.33</td>
    <td align="right">       10.67</td>
    <td align="right">     1488.00</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">     2341.00</td>
    <td align="right">     1023.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3372.00</td>
    <td align="right">     3018.33</td>
    <td align="right">      528.83</td>
    <td align="right">     1966.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">       13.55</td>
    <td align="right">       30.00</td>
    <td align="right">      390.00</td>
    <td align="right">       0.999</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.461</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">       10.39</td>
    <td align="right">       18.00</td>
    <td align="right">      450.00</td>
    <td align="right">       0.796</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">       10.39</td>
    <td align="right">       18.00</td>
    <td align="right">      450.00</td>
    <td align="right">       1.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">        5.49</td>
    <td align="right">        6.00</td>
    <td align="right">      432.00</td>
    <td align="right">       0.908</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.379</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">       13.55</td>
    <td align="right">       30.00</td>
    <td align="right">      390.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">       10.39</td>
    <td align="right">       18.00</td>
    <td align="right">      450.00</td>
    <td align="right">       0.757</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">       10.39</td>
    <td align="right">       18.00</td>
    <td align="right">      450.00</td>
    <td align="right">       1.424</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">        5.49</td>
    <td align="right">        6.00</td>
    <td align="right">      432.00</td>
    <td align="right">       0.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          27</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           7</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           8</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    95640.92</td>
    <td align="right">     3444.14</td>
    <td align="right">09-OCT-06:00</td>
    <td align="right">    47926.34</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    63092.07</td>
    <td align="right">     2857.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16256.40</td>
    <td align="right">01-JAN-15:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">     8627.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2275.00</td>
    <td align="right">01-JAN-15:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    28313.01</td>
    <td align="right">      348.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8910.00</td>
    <td align="right">01-JAN-15:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">     8007.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1950.00</td>
    <td align="right">01-JAN-15:40</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">    28313.01</td>
    <td align="right">      348.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8910.00</td>
    <td align="right">01-JAN-15:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">     3737.72</td>
    <td align="right">      164.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1294.00</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">      875.25</td>
    <td align="right">       15.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      300.00</td>
    <td align="right">01-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">     8410.46</td>
    <td align="right">      143.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2883.00</td>
    <td align="right">01-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">     6564.38</td>
    <td align="right">      112.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2250.00</td>
    <td align="right">01-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">     8410.46</td>
    <td align="right">      143.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2883.00</td>
    <td align="right">01-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">     6564.38</td>
    <td align="right">      112.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2250.00</td>
    <td align="right">01-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">     8119.18</td>
    <td align="right">      138.90</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2783.00</td>
    <td align="right">01-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">     6301.81</td>
    <td align="right">      108.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2160.00</td>
    <td align="right">01-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">    25787.18</td>
    <td align="right">     2268.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4536.00</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    34606.80</td>
    <td align="right">     2509.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7684.00</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">      548.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      300.00</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">    34606.80</td>
    <td align="right">     2509.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7684.00</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">     2862.47</td>
    <td align="right">      149.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      994.00</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">     1803.02</td>
    <td align="right">       30.90</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      618.00</td>
    <td align="right">01-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">     1803.02</td>
    <td align="right">       30.90</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      618.00</td>
    <td align="right">01-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">     1803.02</td>
    <td align="right">       30.90</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      618.00</td>
    <td align="right">01-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">    25787.18</td>
    <td align="right">     2268.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4536.00</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    11750.87</td>
    <td align="right">      154.88</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3775.27</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">       14.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.00</td>
    <td align="right">08-OCT-08:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">      172.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       60.00</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">       71.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       25.00</td>
    <td align="right">01-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">       43.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       15.00</td>
    <td align="right">17-SEP-11:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">       43.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       15.00</td>
    <td align="right">28-MAY-10:50</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    95640.92</td>
    <td align="right">     3444.14</td>
    <td align="right">09-OCT-06:00</td>
    <td align="right">    47926.34</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    95640.92</td>
    <td align="right">     3444.14</td>
    <td align="right">09-OCT-06:00</td>
    <td align="right">    47926.34</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    95640.92</td>
    <td align="right">     3444.14</td>
    <td align="right">09-OCT-06:00</td>
    <td align="right">    47926.34</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    95640.92</td>
    <td align="right">     3444.14</td>
    <td align="right">09-OCT-06:00</td>
    <td align="right">    47926.34</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    95640.92</td>
    <td align="right">     3444.14</td>
    <td align="right">09-OCT-06:00</td>
    <td align="right">    47926.34</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    95640.92</td>
    <td align="right">     3444.14</td>
    <td align="right">09-OCT-06:00</td>
    <td align="right">    47926.34</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    27280.65</td>
    <td align="right">      542.36</td>
    <td align="right">01-JUN-04:40</td>
    <td align="right">    41765.54</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">    11578.61</td>
    <td align="right">      154.88</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     3715.27</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    12235.20</td>
    <td align="right">      387.49</td>
    <td align="right">01-JUN-04:40</td>
    <td align="right">    12524.99</td>
    <td align="right">09-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     3466.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37192.75</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     5268.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:40</td>
    <td align="right">     1200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ilu Externa:ExteriorLights:Electricity</td>
    <td align="right">     5268.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:40</td>
    <td align="right">     1200.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [kWh]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [kWh]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kWh]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    84056.40</td>
    <td align="right">     2795.79</td>
    <td align="right">01-JUN-04:40</td>
    <td align="right">    77926.71</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    36672.27</td>
    <td align="right">     1320.46</td>
    <td align="right">01-JUN-04:40</td>
    <td align="right">    37345.78</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">     3582.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8381.72</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     3832.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33825.47</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">     1386.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8156.47</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    32839.63</td>
    <td align="right">     1320.46</td>
    <td align="right">01-JUN-04:40</td>
    <td align="right">    26967.18</td>
    <td align="right">09-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">     2196.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5593.74</td>
    <td align="right">09-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">     1406.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1533.31</td>
    <td align="right">06-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">       25.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      162.15</td>
    <td align="right">08-SEP-18:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">     1380.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1533.31</td>
    <td align="right">06-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">     2731.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6599.32</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">      813.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6599.32</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">     1917.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4066.26</td>
    <td align="right">09-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">     4409.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11510.32</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">     1015.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11448.57</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">     3393.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7110.02</td>
    <td align="right">09-DEC-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">     3082.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7566.47</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">      591.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7566.47</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">     2490.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4384.09</td>
    <td align="right">09-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">    21459.64</td>
    <td align="right">     1320.46</td>
    <td align="right">01-JUN-04:40</td>
    <td align="right">     4361.10</td>
    <td align="right">29-DEC-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">    21459.64</td>
    <td align="right">     1320.46</td>
    <td align="right">01-JUN-04:40</td>
    <td align="right">     4361.10</td>
    <td align="right">29-DEC-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    47384.13</td>
    <td align="right">     1475.33</td>
    <td align="right">01-JUN-04:40</td>
    <td align="right">    40580.93</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    43917.29</td>
    <td align="right">     1475.33</td>
    <td align="right">01-JUN-04:40</td>
    <td align="right">    39880.48</td>
    <td align="right">24-DEC-13:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     3466.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37192.75</td>
    <td align="right">01-JUN-08:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Input Heated Surface Heating [kWh]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [kWh]</td>
    <td align="right">People Sensible Heat Addition [kWh]</td>
    <td align="right">Lights Sensible Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Addition [kWh]</td>
    <td align="right">Window Heat Addition [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kWh]</td>
    <td align="right">Infiltration Heat Addition [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Removal [kWh]</td>
    <td align="right">Window Heat Removal [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kWh]</td>
    <td align="right">Infiltration Heat Removal [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kWh]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1385.946</td>
    <td align="right">    -2196.86</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3967.996</td>
    <td align="right">    8007.194</td>
    <td align="right">     548.100</td>
    <td align="right">    2860.889</td>
    <td align="right">       0.000</td>
    <td align="right">     315.407</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">    -2726.37</td>
    <td align="right">       0.000</td>
    <td align="right">    -2373.59</td>
    <td align="right">    -9788.72</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     813.985</td>
    <td align="right">    -1917.76</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2127.559</td>
    <td align="right">    6564.380</td>
    <td align="right">    1803.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     137.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1504.79</td>
    <td align="right">    -8024.07</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1015.302</td>
    <td align="right">    -3393.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2128.795</td>
    <td align="right">    6564.380</td>
    <td align="right">    1803.016</td>
    <td align="right">    2750.285</td>
    <td align="right">       0.000</td>
    <td align="right">     165.933</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">    -2935.99</td>
    <td align="right">       0.000</td>
    <td align="right">    -1570.58</td>
    <td align="right">    -6527.40</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     591.682</td>
    <td align="right">    -2490.39</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1055.817</td>
    <td align="right">    6301.805</td>
    <td align="right">    1803.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      47.414</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -552.03</td>
    <td align="right">    -6757.31</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">      25.596</td>
    <td align="right">    -1380.97</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     875.251</td>
    <td align="right">    2862.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2382.35</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">       0.000</td>
    <td align="right">   -21459.64</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   25787.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4327.54</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      25.596</td>
    <td align="right">   -22840.61</td>
    <td align="right">    3806.915</td>
    <td align="right">    -9998.75</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9280.166</td>
    <td align="right">   28313.010</td>
    <td align="right">   34606.804</td>
    <td align="right">    5611.174</td>
    <td align="right">       0.000</td>
    <td align="right">     666.427</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">    -5662.36</td>
    <td align="right">       0.000</td>
    <td align="right">    -6000.98</td>
    <td align="right">   -37807.39</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">23-FEB-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7259.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      369.38</td>
    <td align="right">      975.00</td>
    <td align="right">        0.00</td>
    <td align="right">      293.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6304.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -683.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">09-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4066.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      947.27</td>
    <td align="right">     2250.00</td>
    <td align="right">      618.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      968.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -717.23</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">23-FEB-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7658.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.73</td>
    <td align="right">      112.50</td>
    <td align="right">       30.90</td>
    <td align="right">      266.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7415.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -286.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">23-FEB-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4734.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.00</td>
    <td align="right">       30.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4713.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -116.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">06-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1533.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      300.00</td>
    <td align="right">      994.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">29-DEC-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -4361.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4536.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -174.90</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">23-FEB-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">    -4422.23</td>
    <td align="right">        0.00</td>
    <td align="right">   -23497.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      616.77</td>
    <td align="right">     1323.00</td>
    <td align="right">     4777.80</td>
    <td align="right">      560.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21967.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1326.41</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">12-OCT-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18123.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      544.34</td>
    <td align="right">      975.00</td>
    <td align="right">        0.00</td>
    <td align="right">      930.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -665.28</td>
    <td align="right">   -19908.19</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">12-OCT-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13209.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      176.44</td>
    <td align="right">      112.50</td>
    <td align="right">       30.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.83</td>
    <td align="right">   -13522.23</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">01-JUN-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24457.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.90</td>
    <td align="right">      112.50</td>
    <td align="right">       30.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -633.94</td>
    <td align="right">   -24119.37</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">10-AUG-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14196.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.00</td>
    <td align="right">       30.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -108.63</td>
    <td align="right">   -14226.48</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">03-JUN-18:13</td>
    <td align="right">      175.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      300.00</td>
    <td align="right">      149.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -624.42</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">12-OCT-08:61</td>
    <td align="right">    -3476.75</td>
    <td align="right">        0.00</td>
    <td align="right">    68969.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      894.35</td>
    <td align="right">     1323.00</td>
    <td align="right">     4777.80</td>
    <td align="right">     1928.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -885.46</td>
    <td align="right">   -73530.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SPLITAO</td>
    <td align="right">      3.2300</td>
    <td align="right">      0.0000</td>
    <td align="right">     72.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5400</td>
    <td align="right">      3.2300</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5400</td>
    <td align="right">      0.1672</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SPLITAO</td>
    <td align="right">      3.2300</td>
    <td align="right">      0.0000</td>
    <td align="right">     72.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5400</td>
    <td align="right">      3.2300</td>
    <td align="right">      0.7213</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5400</td>
    <td align="right">      0.1672</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">SPLITAO</td>
    <td align="right">    0.007500</td>
    <td align="right">     30.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">      130.00</td>
    <td align="right">      0.2250</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2250</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2250</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">SPLITAO</td>
    <td align="right">    0.007500</td>
    <td align="right">     18.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">      150.00</td>
    <td align="right">      0.1350</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1350</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1350</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">SPLITAO</td>
    <td align="right">    0.007500</td>
    <td align="right">     18.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">      150.00</td>
    <td align="right">      0.1350</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1350</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1350</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">SPLITAO</td>
    <td align="right">    0.007500</td>
    <td align="right">      6.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">      144.00</td>
    <td align="right">      0.0450</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0450</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0450</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITAO</td>
    <td align="right">    0.007500</td>
    <td align="right">       72.00</td>
    <td align="right">    0.000000</td>
    <td align="right">    574.0000</td>
    <td align="right">      0.5400</td>
    <td align="right">      0.5400</td>
    <td align="right">      0.5400</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">SPLITAO</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.9097</td>
    <td align="right">      0.9097</td>
    <td align="right">      0.9097</td>
    <td align="right">      0.2250</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">SPLITAO</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.5822</td>
    <td align="right">      0.5822</td>
    <td align="right">      0.5822</td>
    <td align="right">      0.1350</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">SPLITAO</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.1013</td>
    <td align="right">      1.1013</td>
    <td align="right">      1.1013</td>
    <td align="right">      0.1350</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">SPLITAO</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.6367</td>
    <td align="right">      0.6367</td>
    <td align="right">      0.6367</td>
    <td align="right">      0.0450</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SPLITAO</td>
    <td align="right">      3.2300</td>
    <td align="right">      3.2300</td>
    <td align="right">      3.2300</td>
    <td align="right">      3.2300</td>
    <td align="right">      0.5400</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">SPLITAO</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.9097</td>
    <td align="right">      0.9097</td>
    <td align="right">      0.9097</td>
    <td align="right">      0.2250</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">SPLITAO</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.5822</td>
    <td align="right">      0.5822</td>
    <td align="right">      0.5822</td>
    <td align="right">      0.1350</td>
    <td align="right">      0.8599</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">SPLITAO</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.1013</td>
    <td align="right">      1.1013</td>
    <td align="right">      1.1013</td>
    <td align="right">      0.1350</td>
    <td align="right">      0.6099</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">SPLITAO</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.6367</td>
    <td align="right">      0.6367</td>
    <td align="right">      0.6367</td>
    <td align="right">      0.0450</td>
    <td align="right">      0.3097</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SPLITAO</td>
    <td align="right">      3.2300</td>
    <td align="right">      3.2300</td>
    <td align="right">      3.2300</td>
    <td align="right">      3.2300</td>
    <td align="right">      0.5400</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-05-04
    15:23:13</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Curitiba PR BRA INMET WMO#=838420</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_CLIENTES</td>
    <td align="right">      130.00</td>
    <td align="right">      130.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.05</td>
  </tr>
  <tr>
    <td align="right">ZN02_PV01_CO_RE_CAIXAS1</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">       55.06</td>
  </tr>
  <tr>
    <td align="right">ZN03_PV02_CO_RE_CAIXAS2</td>
    <td align="right">      150.00</td>
    <td align="right">      150.00</td>
    <td align="right">0.00</td>
    <td align="right">       55.06</td>
  </tr>
  <tr>
    <td align="right">ZN04_PV02_CO_RE_ADMIN</td>
    <td align="right">      144.00</td>
    <td align="right">      144.00</td>
    <td align="right">0.00</td>
    <td align="right">       52.56</td>
  </tr>
  <tr>
    <td align="right">ZN01_PV01_CO_RE_ATM_EQUIP</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN05_PV02_CO_NO_SERVIDOR</td>
    <td align="right">        6.00</td>
    <td align="right">        6.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      600.00</td>
    <td align="right">      600.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      528.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">     1966.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     2495.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [kWh]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [kWh]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [kWh]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [kWh]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [kWh]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">     3466.84</td>
    <td align="right">    37192.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">    12235.20</td>
    <td align="right">    12524.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">    28313.01</td>
    <td align="right">     8910.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Ilu Externa</td>
    <td align="right">     5268.20</td>
    <td align="right">     1200.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">    34606.80</td>
    <td align="right">     7684.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Ventilation (simple)</td>
    <td align="right">      172.26</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">    11578.61</td>
    <td align="right">     3715.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kWh]</td>
    <td align="right">Total Energy Use [kWh]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    34606.80</td>
    <td align="right">    95640.92</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    34606.80</td>
    <td align="right">    95640.92</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kWh]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       47.19</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       57.68</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      159.40</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      159.40</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       29.60</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       12.29</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       36.18</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        5.51</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">ATM_EQ</td>
    <td align="right">       2880.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EQ-CAIXAS E ADM</td>
    <td align="right">       2917.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EQUIP - ATM_CLIENTES</td>
    <td align="right">       1827.</td>
    <td align="right">       1827.</td>
  </tr>
  <tr>
    <td align="right">EQUIP - ATM_EQUIP</td>
    <td align="right">       6424.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ILU - ATM_CLIENTES</td>
    <td align="right">       4106.</td>
    <td align="right">       5840.</td>
  </tr>
  <tr>
    <td align="right">ILU - CAIXAS E ADM</td>
    <td align="right">       2917.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OCU - ADM</td>
    <td align="right">       2506.</td>
    <td align="right">       2740.</td>
  </tr>
  <tr>
    <td align="right">OCU - ATM</td>
    <td align="right">       1798.</td>
    <td align="right">       4122.</td>
  </tr>
  <tr>
    <td align="right">OCU - CAIXAS</td>
    <td align="right">       1657.</td>
    <td align="right">       2871.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HVACTEMPLATE-ALWAYS 21</td>
    <td align="right">TERMOSTATO DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HVACTEMPLATE-ALWAYS 24</td>
    <td align="right">TERMOSTATO DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
</body>
</html>
