{
  "AirLoopHVAC": {
    "SPLITAO": {
      "availability_manager_list_name": "SPLITAO Availability Managers",
      "branch_list_name": "SPLITAO Branches",
      "demand_side_inlet_node_names": "SPLITAO Supply Path Inlet",
      "demand_side_outlet_node_name": "SPLITAO Return Air Outlet",
      "design_supply_air_flow_rate": "Autosize",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 10,
      "supply_side_inlet_node_name": "SPLITAO Air Loop Inlet",
      "supply_side_outlet_node_names": "SPLITAO Heating Coil Outlet"
    }
  },
  "AirLoopHVAC:ControllerList": {
    "SPLITAO OA System Controllers": {
      "controller_1_name": "SPLITAO OA Controller",
      "controller_1_object_type": "Controller:OutdoorAir",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "SPLITAO OA System": {
      "availability_manager_list_name": "SPLITAO Availability Managers",
      "controller_list_name": "SPLITAO OA System Controllers",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 4,
      "outdoor_air_equipment_list_name": "SPLITAO OA System Equipment"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "SPLITAO OA System Equipment": {
      "component_1_name": "SPLITAO OA Mixing Box",
      "component_1_object_type": "OutdoorAir:Mixer",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "SPLITAO Return Path": {
      "components": [
        {
          "component_name": "SPLITAO Zone Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "idf_max_extensible_fields": 2,
      "idf_max_fields": 4,
      "return_air_path_outlet_node_name": "SPLITAO Return Air Outlet"
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "SPLITAO Supply Path": {
      "components": [
        {
          "component_name": "SPLITAO Zone Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "idf_max_extensible_fields": 2,
      "idf_max_fields": 4,
      "supply_air_path_inlet_node_name": "SPLITAO Supply Path Inlet"
    }
  },
  "AirLoopHVAC:UnitarySystem": {
    "SPLITAO Unitary System": {
      "air_inlet_node_name": "SPLITAO Mixed Air Outlet",
      "air_outlet_node_name": "SPLITAO Heating Coil Outlet",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "ZN01_PV01_CO_RE_ATM_CLIENTES",
      "cooling_coil_name": "SPLITAO Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": 3.23,
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "SPLITAO Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Electric",
      "heating_supply_air_flow_rate": 3.23,
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 53,
      "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
      "maximum_supply_air_temperature": "Autosize",
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "HVAC",
      "supply_fan_name": "SPLITAO Supply Fan",
      "supply_fan_object_type": "Fan:OnOff"
    }
  },
  "AirLoopHVAC:ZoneMixer": {
    "SPLITAO Zone Mixer": {
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "nodes": [
        {
          "inlet_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES Return Outlet"
        },
        {
          "inlet_node_name": "ZN02_PV01_CO_RE_CAIXAS1 Return Outlet"
        },
        {
          "inlet_node_name": "ZN03_PV02_CO_RE_CAIXAS2 Return Outlet"
        },
        {
          "inlet_node_name": "ZN04_PV02_CO_RE_ADMIN Return Outlet"
        }
      ],
      "outlet_node_name": "SPLITAO Return Air Outlet"
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "SPLITAO Zone Splitter": {
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "inlet_node_name": "SPLITAO Supply Path Inlet",
      "nodes": [
        {
          "outlet_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES Zone Equip Inlet"
        },
        {
          "outlet_node_name": "ZN02_PV01_CO_RE_CAIXAS1 Zone Equip Inlet"
        },
        {
          "outlet_node_name": "ZN03_PV02_CO_RE_CAIXAS2 Zone Equip Inlet"
        },
        {
          "outlet_node_name": "ZN04_PV02_CO_RE_ADMIN Zone Equip Inlet"
        }
      ]
    }
  },
  "AirTerminal:SingleDuct:Uncontrolled": {
    "ZN01_PV01_CO_RE_ATM_CLIENTES Air Terminal": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 4,
      "maximum_air_flow_rate": "Autosize",
      "zone_supply_air_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES Zone Equip Inlet"
    },
    "ZN02_PV01_CO_RE_CAIXAS1 Air Terminal": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 4,
      "maximum_air_flow_rate": "Autosize",
      "zone_supply_air_node_name": "ZN02_PV01_CO_RE_CAIXAS1 Zone Equip Inlet"
    },
    "ZN03_PV02_CO_RE_CAIXAS2 Air Terminal": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 4,
      "maximum_air_flow_rate": "Autosize",
      "zone_supply_air_node_name": "ZN03_PV02_CO_RE_CAIXAS2 Zone Equip Inlet"
    },
    "ZN04_PV02_CO_RE_ADMIN Air Terminal": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 4,
      "maximum_air_flow_rate": "Autosize",
      "zone_supply_air_node_name": "ZN04_PV02_CO_RE_ADMIN Zone Equip Inlet"
    }
  },
  "AvailabilityManager:Scheduled": {
    "SPLITAO Availability": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "schedule_name": "HVAC"
    }
  },
  "AvailabilityManagerAssignmentList": {
    "SPLITAO Availability Managers": {
      "idf_max_extensible_fields": 2,
      "idf_max_fields": 3,
      "managers": [
        {
          "availability_manager_name": "SPLITAO Availability",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    }
  },
  "Branch": {
    "SPLITAO Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "SPLITAO Air Loop Inlet",
          "component_name": "SPLITAO OA System",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "SPLITAO Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "SPLITAO Mixed Air Outlet",
          "component_name": "SPLITAO Unitary System",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "SPLITAO Heating Coil Outlet"
        }
      ],
      "idf_max_extensible_fields": 8,
      "idf_max_fields": 10
    }
  },
  "BranchList": {
    "SPLITAO Branches": {
      "branches": [
        {
          "branch_name": "SPLITAO Main Branch"
        }
      ],
      "idf_max_extensible_fields": 1,
      "idf_max_fields": 2
    }
  },
  "Building": {
    "AgenciaBancaria": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "solar_distribution": "FullExterior",
      "temperature_convergence_tolerance_value": 0.4,
      "terrain": "Suburbs",
      "north_axis": 0.3516
    }
  },
  "BuildingSurface:Detailed": {
    "Surface 1": {
      "construction_name": "Exterior Floor",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "OtherSideConditionsModel",
      "outside_boundary_condition_object": "groundcoulpeOSCM",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
    },
    "Surface 2": {
      "construction_name": "Interior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 38",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
    },
    "Surface 3": {
      "construction_name": "Interior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 9",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
    },
    "Surface 4": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 5": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
    },
    "Surface 6": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 7": {
      "construction_name": "Exterior Floor",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "OtherSideConditionsModel",
      "outside_boundary_condition_object": "groundcoulpeOSCM",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN02_PV01_CO_RE_CAIXAS1"
    },
    "Surface 8": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN02_PV01_CO_RE_CAIXAS1",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 9": {
      "construction_name": "Interior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -13,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -13,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN02_PV01_CO_RE_CAIXAS1"
    },
    "Surface 10": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN02_PV01_CO_RE_CAIXAS1",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 11": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN02_PV01_CO_RE_CAIXAS1",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 12": {
      "construction_name": "Interior Ceiling",
      "idf_max_extensible_fields": 18,
      "idf_max_fields": 28,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 19",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -13,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -13,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN02_PV01_CO_RE_CAIXAS1"
    },
    "Surface 13": {
      "construction_name": "Interior Floor",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 35",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -13,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -13,
          "vertex_y_coordinate": -2.8876e-15,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN03_PV02_CO_RE_CAIXAS2"
    },
    "Surface 14": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN03_PV02_CO_RE_CAIXAS2",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 15": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "ZN03_PV02_CO_RE_CAIXAS2"
    },
    "Surface 16": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN03_PV02_CO_RE_CAIXAS2",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 17": {
      "construction_name": "Interior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 25",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN03_PV02_CO_RE_CAIXAS2"
    },
    "Surface 18": {
      "construction_name": "Exterior Roof",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN03_PV02_CO_RE_CAIXAS2",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 19": {
      "construction_name": "Interior Floor",
      "idf_max_extensible_fields": 18,
      "idf_max_fields": 28,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 12",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN04_PV02_CO_RE_ADMIN"
    },
    "Surface 20": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 7,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN04_PV02_CO_RE_ADMIN",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 21": {
      "construction_name": "Interior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 30",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 7,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 7,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN04_PV02_CO_RE_ADMIN"
    },
    "Surface 22": {
      "construction_name": "Interior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 29",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 7,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN04_PV02_CO_RE_ADMIN"
    },
    "Surface 23": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN04_PV02_CO_RE_ADMIN",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 24": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN04_PV02_CO_RE_ADMIN",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 25": {
      "construction_name": "Interior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 17",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN04_PV02_CO_RE_ADMIN"
    },
    "Surface 26": {
      "construction_name": "Exterior Roof",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN04_PV02_CO_RE_ADMIN",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 26A": {
      "construction_name": "Exterior Roof",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 7,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 7,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN04_PV02_CO_RE_ADMIN",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 27": {
      "construction_name": "Interior Floor",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 33",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN05_PV02_CO_NO_SERVIDOR"
    },
    "Surface 28": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN05_PV02_CO_NO_SERVIDOR",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 29": {
      "construction_name": "Interior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 22",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN05_PV02_CO_NO_SERVIDOR"
    },
    "Surface 30": {
      "construction_name": "Interior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 21",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN05_PV02_CO_NO_SERVIDOR"
    },
    "Surface 31": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN05_PV02_CO_NO_SERVIDOR",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 32": {
      "construction_name": "Exterior Roof",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": "Autocalculate",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 3
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "zone_name": "ZN05_PV02_CO_NO_SERVIDOR",
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind"
    },
    "Surface 33": {
      "construction_name": "Interior Ceiling",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 27",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": -13,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -13,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -3,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN02_PV01_CO_RE_CAIXAS1"
    },
    "Surface 34": {
      "construction_name": "Exterior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
    },
    "Surface 35": {
      "construction_name": "Interior Ceiling",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 13",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
    },
    "Surface 36": {
      "construction_name": "Interior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 41",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
    },
    "Surface 37": {
      "construction_name": "Exterior Floor",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "OtherSideConditionsModel",
      "outside_boundary_condition_object": "groundcoulpeOSCM",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
    },
    "Surface 38": {
      "construction_name": "Interior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
    },
    "Surface 39": {
      "construction_name": "Interior Ceiling",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 40",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -2,
          "vertex_y_coordinate": 10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -2,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
    },
    "Surface 40": {
      "construction_name": "Interior Floor",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 39",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -13,
          "vertex_y_coordinate": -2.8876e-15,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -13,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -15,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN03_PV02_CO_RE_CAIXAS2"
    },
    "Surface 41": {
      "construction_name": "Interior Wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Surface 36",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -13,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": -13,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": -10,
          "vertex_z_coordinate": 3
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "ZN02_PV01_CO_RE_CAIXAS1"
    }
  },
  "Coil:Cooling:DX:SingleSpeed": {
    "SPLITAO Cooling Coil": {
      "air_inlet_node_name": "SPLITAO Supply Fan Outlet",
      "air_outlet_node_name": "SPLITAO Cooling Coil Outlet",
      "condenser_air_inlet_node_name": "SPLITAO Cooling Coil Condenser Inlet",
      "condenser_type": "AirCooled",
      "crankcase_heater_capacity": 0,
      "energy_input_ratio_function_of_flow_fraction_curve_name": "SPLITAO Cool Coil EIR-FF",
      "energy_input_ratio_function_of_temperature_curve_name": "SPLITAO Cool Coil EIR-FT",
      "evaporative_condenser_effectiveness": 0,
      "evaporative_condenser_pump_rated_power_consumption": 0,
      "gross_rated_cooling_cop": 3.16,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": 70337,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 26,
      "latent_capacity_time_constant": 0,
      "maximum_cycling_rate": 0,
      "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
      "nominal_time_for_condensate_removal_to_begin": 0,
      "part_load_fraction_correlation_curve_name": "SPLITAO Cool Coil PLF",
      "rated_air_flow_rate": "Autosize",
      "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "SPLITAO Cool Coil Cap-FF",
      "total_cooling_capacity_function_of_temperature_curve_name": "SPLITAO Cool Coil Cap-FT"
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil": {
      "air_inlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Mixed Air Outlet",
      "air_outlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil Outlet",
      "condenser_air_inlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil Condenser Inlet",
      "condenser_type": "AirCooled",
      "crankcase_heater_capacity": 0,
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil EIR-FF",
      "energy_input_ratio_function_of_temperature_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil EIR-FT",
      "evaporative_condenser_effectiveness": 0,
      "evaporative_condenser_pump_rated_power_consumption": 0,
      "gross_rated_cooling_cop": 3.3958,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": 3518,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 26,
      "latent_capacity_time_constant": 0,
      "maximum_cycling_rate": 0,
      "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
      "nominal_time_for_condensate_removal_to_begin": 0,
      "part_load_fraction_correlation_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil Coil PLF",
      "rated_air_flow_rate": "Autosize",
      "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil Cap-FF",
      "total_cooling_capacity_function_of_temperature_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil Cap-FT"
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil": {
      "air_inlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Mixed Air Outlet",
      "air_outlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil Outlet",
      "condenser_air_inlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil Condenser Inlet",
      "condenser_type": "AirCooled",
      "crankcase_heater_capacity": 0,
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil EIR-FF",
      "energy_input_ratio_function_of_temperature_curve_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil EIR-FT",
      "evaporative_condenser_effectiveness": 0,
      "evaporative_condenser_pump_rated_power_consumption": 0,
      "gross_rated_cooling_cop": 3.24,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": 8790,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 26,
      "latent_capacity_time_constant": 0,
      "maximum_cycling_rate": 0,
      "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
      "nominal_time_for_condensate_removal_to_begin": 0,
      "part_load_fraction_correlation_curve_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil Coil PLF",
      "rated_air_flow_rate": "Autosize",
      "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil Cap-FF",
      "total_cooling_capacity_function_of_temperature_curve_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil Cap-FT"
    }
  },
  "Coil:Heating:DX:SingleSpeed": {
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil": {
      "air_inlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil Outlet",
      "air_outlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil Outlet",
      "availability_schedule_name": "Always Off",
      "crankcase_heater_capacity": 0,
      "defrost_control": "Timed",
      "defrost_energy_input_ratio_function_of_temperature_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil DefrEIR-FT",
      "defrost_strategy": "Resistive",
      "defrost_time_period_fraction": 0.0583,
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil EIR-FF",
      "energy_input_ratio_function_of_temperature_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil EIR-FT",
      "gross_rated_heating_capacity": 3518,
      "gross_rated_heating_cop": 3.3958,
      "heating_capacity_function_of_flow_fraction_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil Cap-FF",
      "heating_capacity_function_of_temperature_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil Cap-FT",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 23,
      "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
      "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
      "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -8,
      "part_load_fraction_correlation_curve_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil PLF",
      "rated_air_flow_rate": "Autosize",
      "resistive_defrost_heater_capacity": "Autosize"
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil": {
      "air_inlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil Outlet",
      "air_outlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil Outlet",
      "availability_schedule_name": "Always Off",
      "crankcase_heater_capacity": 0,
      "defrost_control": "Timed",
      "defrost_energy_input_ratio_function_of_temperature_curve_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil DefrEIR-FT",
      "defrost_strategy": "ReverseCycle",
      "defrost_time_period_fraction": 0.0583,
      "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil EIR-FF",
      "energy_input_ratio_function_of_temperature_curve_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil EIR-FT",
      "gross_rated_heating_capacity": 8790,
      "gross_rated_heating_cop": 3.24,
      "heating_capacity_function_of_flow_fraction_curve_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil Cap-FF",
      "heating_capacity_function_of_temperature_curve_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil Cap-FT",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 23,
      "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
      "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
      "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -8,
      "part_load_fraction_correlation_curve_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil PLF",
      "rated_air_flow_rate": "Autosize",
      "resistive_defrost_heater_capacity": "Autosize"
    }
  },
  "Coil:Heating:Electric": {
    "SPLITAO Heating Coil": {
      "air_inlet_node_name": "SPLITAO Cooling Coil Outlet",
      "air_outlet_node_name": "SPLITAO Heating Coil Outlet",
      "efficiency": 1,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "nominal_capacity": 70337
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Supp Heating Coil": {
      "air_inlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Supply Fan Outlet",
      "air_outlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Supply Inlet",
      "availability_schedule_name": "Always Off",
      "efficiency": 1,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "nominal_capacity": "Autosize"
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Supp Heating Coil": {
      "air_inlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Supply Fan Outlet",
      "air_outlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Supply Inlet",
      "availability_schedule_name": "Always Off",
      "efficiency": 1,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "nominal_capacity": "Autosize"
    }
  },
  "Construction": {
    "Exterior Floor": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "outside_layer": "200mm lightweight concrete"
    },
    "Exterior Roof": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "outside_layer": "fibrocimento telha branca",
      "layer_2": "Camara telhado",
      "layer_3": "laje nervurada EPS",
      "layer_4": "vazio",
      "layer_5": "EPS laje nervurada"
    },
    "Exterior Wall": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "outside_layer": "argamassa",
      "layer_2": "tijolo ceramico",
      "layer_3": "Camara parede",
      "layer_4": "tijolo ceramico",
      "layer_5": "gesso"
    },
    "Exterior Window": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "outside_layer": "SHGC 01"
    },
    "Interior Ceiling": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 4,
      "layer_2": "F04 Wall air space resistance",
      "layer_3": "1IN Stucco",
      "outside_layer": "100mm lightweight concrete"
    },
    "Interior Floor": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 4,
      "layer_2": "F04 Wall air space resistance",
      "layer_3": "1IN Stucco",
      "outside_layer": "100mm lightweight concrete"
    },
    "Interior Wall": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "outside_layer": "19mm gypsum board"
    }
  },
  "Controller:OutdoorAir": {
    "SPLITAO OA Controller": {
      "actuator_node_name": "SPLITAO Outdoor Air Inlet",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "NoEconomizer",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 20,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "mixed_air_node_name": "SPLITAO Mixed Air Outlet",
      "relief_air_outlet_node_name": "SPLITAO Relief Air Outlet",
      "return_air_node_name": "SPLITAO Air Loop Inlet"
    }
  },
  "Curve:Biquadratic": {
    "SPLITAO Cool Coil Cap-FT": {
      "coefficient1_constant": 0.9426,
      "coefficient2_x": 0.0095,
      "coefficient3_x_2": 0.0007,
      "coefficient4_y": -0.011,
      "coefficient5_y_2": 5.249e-06,
      "coefficient6_x_y": -9.72e-06,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "maximum_value_of_x": 23.8889,
      "maximum_value_of_y": 46.1111,
      "minimum_value_of_x": 12.7778,
      "minimum_value_of_y": 18
    },
    "SPLITAO Cool Coil EIR-FT": {
      "coefficient1_constant": 0.3424,
      "coefficient2_x": 0.0349,
      "coefficient3_x_2": -0.0006,
      "coefficient4_y": 0.005,
      "coefficient5_y_2": 0.0004,
      "coefficient6_x_y": -0.0007,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "maximum_value_of_x": 23.8889,
      "maximum_value_of_y": 46.1111,
      "minimum_value_of_x": 12.7778,
      "minimum_value_of_y": 18
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil Cap-FT": {
      "coefficient1_constant": 0.9426,
      "coefficient2_x": 0.0095,
      "coefficient3_x_2": 0.0007,
      "coefficient4_y": -0.011,
      "coefficient5_y_2": 5.249e-06,
      "coefficient6_x_y": -9.72e-06,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "maximum_value_of_x": 23.8889,
      "maximum_value_of_y": 46.1111,
      "minimum_value_of_x": 12.7778,
      "minimum_value_of_y": 18
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil EIR-FT": {
      "coefficient1_constant": 0.3424,
      "coefficient2_x": 0.0349,
      "coefficient3_x_2": -0.0006,
      "coefficient4_y": 0.005,
      "coefficient5_y_2": 0.0004,
      "coefficient6_x_y": -0.0007,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "maximum_value_of_x": 23.8889,
      "maximum_value_of_y": 46.1111,
      "minimum_value_of_x": 12.7778,
      "minimum_value_of_y": 18
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil DefrEIR-FT": {
      "coefficient1_constant": 1,
      "coefficient2_x": 0,
      "coefficient3_x_2": 0,
      "coefficient4_y": 0,
      "coefficient5_y_2": 0,
      "coefficient6_x_y": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "maximum_value_of_x": 50,
      "maximum_value_of_y": 50,
      "minimum_value_of_x": 0,
      "minimum_value_of_y": 0
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil Cap-FT": {
      "coefficient1_constant": 0.9426,
      "coefficient2_x": 0.0095,
      "coefficient3_x_2": 0.0007,
      "coefficient4_y": -0.011,
      "coefficient5_y_2": 5.249e-06,
      "coefficient6_x_y": -9.72e-06,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "maximum_value_of_x": 23.8889,
      "maximum_value_of_y": 46.1111,
      "minimum_value_of_x": 12.7778,
      "minimum_value_of_y": 18
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil EIR-FT": {
      "coefficient1_constant": 0.3424,
      "coefficient2_x": 0.0349,
      "coefficient3_x_2": -0.0006,
      "coefficient4_y": 0.005,
      "coefficient5_y_2": 0.0004,
      "coefficient6_x_y": -0.0007,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "maximum_value_of_x": 23.8889,
      "maximum_value_of_y": 46.1111,
      "minimum_value_of_x": 12.7778,
      "minimum_value_of_y": 18
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil DefrEIR-FT": {
      "coefficient1_constant": 1,
      "coefficient2_x": 0,
      "coefficient3_x_2": 0,
      "coefficient4_y": 0,
      "coefficient5_y_2": 0,
      "coefficient6_x_y": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "maximum_value_of_x": 50,
      "maximum_value_of_y": 50,
      "minimum_value_of_x": 0,
      "minimum_value_of_y": 0
    }
  },
  "Curve:Cubic": {
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil Cap-FF": {
      "coefficient1_constant": 0.84,
      "coefficient2_x": 0.16,
      "coefficient3_x_2": 0,
      "coefficient4_x_3": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil Cap-FT": {
      "coefficient1_constant": 0.7587,
      "coefficient2_x": 0.0276,
      "coefficient3_x_2": 0.0001,
      "coefficient4_x_3": 3.4992e-06,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "maximum_value_of_x": 20,
      "minimum_value_of_x": -20
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil EIR-FT": {
      "coefficient1_constant": 1.1925,
      "coefficient2_x": -0.03,
      "coefficient3_x_2": 0.001,
      "coefficient4_x_3": -0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "maximum_value_of_x": 20,
      "minimum_value_of_x": -20
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil Cap-FF": {
      "coefficient1_constant": 0.84,
      "coefficient2_x": 0.16,
      "coefficient3_x_2": 0,
      "coefficient4_x_3": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil Cap-FT": {
      "coefficient1_constant": 0.7587,
      "coefficient2_x": 0.0276,
      "coefficient3_x_2": 0.0001,
      "coefficient4_x_3": 3.4992e-06,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "maximum_value_of_x": 20,
      "minimum_value_of_x": -20
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil EIR-FT": {
      "coefficient1_constant": 1.1925,
      "coefficient2_x": -0.03,
      "coefficient3_x_2": 0.001,
      "coefficient4_x_3": -0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "maximum_value_of_x": 20,
      "minimum_value_of_x": -20
    }
  },
  "Curve:Quadratic": {
    "SPLITAO Cool Coil Cap-FF": {
      "coefficient1_constant": 0.8,
      "coefficient2_x": 0.2,
      "coefficient3_x_2": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "SPLITAO Cool Coil EIR-FF": {
      "coefficient1_constant": 1.1552,
      "coefficient2_x": -0.1808,
      "coefficient3_x_2": 0.0256,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "SPLITAO Cool Coil PLF": {
      "coefficient1_constant": 0.85,
      "coefficient2_x": 0.15,
      "coefficient3_x_2": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil Cap-FF": {
      "coefficient1_constant": 0.8,
      "coefficient2_x": 0.2,
      "coefficient3_x_2": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil Coil PLF": {
      "coefficient1_constant": 0.85,
      "coefficient2_x": 0.15,
      "coefficient3_x_2": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil EIR-FF": {
      "coefficient1_constant": 1.1552,
      "coefficient2_x": -0.1808,
      "coefficient3_x_2": 0.0256,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil EIR-FF": {
      "coefficient1_constant": 1.3824,
      "coefficient2_x": -0.4336,
      "coefficient3_x_2": 0.0512,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil PLF": {
      "coefficient1_constant": 0.75,
      "coefficient2_x": 0.25,
      "coefficient3_x_2": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil Cap-FF": {
      "coefficient1_constant": 0.8,
      "coefficient2_x": 0.2,
      "coefficient3_x_2": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil Coil PLF": {
      "coefficient1_constant": 0.85,
      "coefficient2_x": 0.15,
      "coefficient3_x_2": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil EIR-FF": {
      "coefficient1_constant": 1.1552,
      "coefficient2_x": -0.1808,
      "coefficient3_x_2": 0.0256,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil EIR-FF": {
      "coefficient1_constant": 1.3824,
      "coefficient2_x": -0.4336,
      "coefficient3_x_2": 0.0512,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil PLF": {
      "coefficient1_constant": 0.75,
      "coefficient2_x": 0.25,
      "coefficient3_x_2": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    }
  },
  "DesignSpecification:OutdoorAir": {
    "SZ DSOA ZN01_PV01_CO_RE_ATM_CLIENTES": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "outdoor_air_flow_per_person": 0.0075,
      "outdoor_air_flow_per_zone": 0,
      "outdoor_air_flow_per_zone_floor_area": 0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA ZN01_PV01_CO_RE_ATM_EQUIP": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "outdoor_air_flow_per_person": 0,
      "outdoor_air_flow_per_zone": 0,
      "outdoor_air_flow_per_zone_floor_area": 0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA ZN02_PV01_CO_RE_CAIXAS1": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "outdoor_air_flow_per_person": 0.0075,
      "outdoor_air_flow_per_zone": 0,
      "outdoor_air_flow_per_zone_floor_area": 0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA ZN03_PV02_CO_RE_CAIXAS2": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "outdoor_air_flow_per_person": 0.0075,
      "outdoor_air_flow_per_zone": 0,
      "outdoor_air_flow_per_zone_floor_area": 0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA ZN04_PV02_CO_RE_ADMIN": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "outdoor_air_flow_per_person": 0.0075,
      "outdoor_air_flow_per_zone": 0,
      "outdoor_air_flow_per_zone_floor_area": 0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA ZN05_PV02_CO_NO_SERVIDOR": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "outdoor_air_flow_per_person": 0,
      "outdoor_air_flow_per_zone": 0,
      "outdoor_air_flow_per_zone_floor_area": 0,
      "outdoor_air_method": "Flow/Person"
    }
  },
  "DesignSpecification:ZoneAirDistribution": {
    "SZ DSZAD ZN01_PV01_CO_RE_ATM_CLIENTES": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    },
    "SZ DSZAD ZN01_PV01_CO_RE_ATM_EQUIP": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    },
    "SZ DSZAD ZN02_PV01_CO_RE_CAIXAS1": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    },
    "SZ DSZAD ZN03_PV02_CO_RE_CAIXAS2": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    },
    "SZ DSZAD ZN04_PV02_CO_RE_ADMIN": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    },
    "SZ DSZAD ZN05_PV02_CO_NO_SERVIDOR": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    }
  },
  "ElectricEquipment": {
    "EQUIP_CO_RE_ATM_CLIENTES": {
      "design_level": 300,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.2,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "schedule_name": "EQUIP - ATM_CLIENTES",
      "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
    },
    "EQUIP_CO_RE_ATM_EQUIP": {
      "design_level": 994,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.2,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "schedule_name": "ATM_EQ",
      "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
    },
    "EQUIP_ZN02_PV01_CO_RE_CAIXAS1": {
      "design_level": 618,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.2,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "schedule_name": "EQ-Caixas e ADM",
      "zone_or_zonelist_name": "ZN02_PV01_CO_RE_CAIXAS1"
    },
    "EQUIP_ZN03_PV02_CO_RE_CAIXAS2": {
      "design_level": 618,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.2,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "schedule_name": "EQ-Caixas e ADM",
      "zone_or_zonelist_name": "ZN03_PV02_CO_RE_CAIXAS2"
    },
    "EQUIP_ZN04_PV02_CO_RE_ADMIN": {
      "design_level": 618,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.2,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "schedule_name": "EQ-Caixas e ADM",
      "zone_or_zonelist_name": "ZN04_PV02_CO_RE_ADMIN"
    },
    "EQUIP_ZN05_PV02_CO_NO_SERVIDOR": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.2,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "schedule_name": "EQ - Servidor",
      "watts_per_zone_floor_area": 756,
      "zone_or_zonelist_name": "ZN05_PV02_CO_NO_SERVIDOR"
    }
  },
  "Exterior:Lights": {
    "Exterior Lights": {
      "control_option": "AstronomicalClock",
      "design_level": 1200,
      "end_use_subcategory": "Ilu Externa",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "schedule_name": "Always On"
    }
  },
  "Fan:OnOff": {
    "SPLITAO Supply Fan": {
      "air_inlet_node_name": "SPLITAO Mixed Air Outlet",
      "air_outlet_node_name": "SPLITAO Supply Fan Outlet",
      "availability_schedule_name": "HVAC",
      "fan_total_efficiency": 0.24,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.9,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 260
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Supply Fan": {
      "air_inlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil Outlet",
      "air_outlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Supply Fan Outlet",
      "availability_schedule_name": "HVAC",
      "fan_total_efficiency": 0.1616,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.9,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 50
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Supply Fan": {
      "air_inlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil Outlet",
      "air_outlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Supply Fan Outlet",
      "availability_schedule_name": "Always On",
      "fan_total_efficiency": 0.1615,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.9,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 75
    }
  },
  "FenestrationSurface:Detailed": {
    "Sub Surface 1": {
      "building_surface_name": "Surface 34",
      "construction_name": "Exterior Window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.01,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.25,
      "vertex_2_x_coordinate": 2.01,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0.25,
      "vertex_3_x_coordinate": 12.99,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0.25,
      "vertex_4_x_coordinate": 12.99,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.25
    },
    "Sub Surface 2": {
      "building_surface_name": "Surface 15",
      "construction_name": "Exterior Window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -14.99,
      "vertex_1_y_coordinate": -10,
      "vertex_1_z_coordinate": 2.25,
      "vertex_2_x_coordinate": -14.99,
      "vertex_2_y_coordinate": -10,
      "vertex_2_z_coordinate": 0.75,
      "vertex_3_x_coordinate": -0.01,
      "vertex_3_y_coordinate": -10,
      "vertex_3_z_coordinate": 0.75,
      "vertex_4_x_coordinate": -0.01,
      "vertex_4_y_coordinate": -10,
      "vertex_4_z_coordinate": 2.25
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "Relative",
      "daylighting_reference_point_coordinate_system": "Relative",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "rectangular_surface_coordinate_system": "Relative",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "Lights": {
    "Light 01": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.42,
      "fraction_replaceable": 1,
      "fraction_visible": 0.18,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 15,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
      "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
      "schedule_name": "ILU - ATM_CLIENTES",
      "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES",
      "watts_per_zone_floor_area": 21.1973
    },
    "Light 02": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.42,
      "fraction_replaceable": 1,
      "fraction_visible": 0.18,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 15,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
      "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
      "schedule_name": "ILU - Caixas e ADM",
      "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP",
      "watts_per_zone_floor_area": 21.1973
    },
    "Light 03": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.42,
      "fraction_replaceable": 1,
      "fraction_visible": 0.18,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 15,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
      "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
      "schedule_name": "ILU - Caixas e ADM",
      "zone_or_zonelist_name": "ZN02_PV01_CO_RE_CAIXAS1",
      "watts_per_zone_floor_area": 21.1973
    },
    "Light 04": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.42,
      "fraction_replaceable": 1,
      "fraction_visible": 0.18,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 15,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
      "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
      "schedule_name": "ILU - Caixas e ADM",
      "zone_or_zonelist_name": "ZN03_PV02_CO_RE_CAIXAS2",
      "watts_per_zone_floor_area": 21.1973
    },
    "Light 05": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.42,
      "fraction_replaceable": 1,
      "fraction_visible": 0.18,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 15,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
      "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
      "schedule_name": "ILU - Caixas e ADM",
      "zone_or_zonelist_name": "ZN04_PV02_CO_RE_ADMIN",
      "watts_per_zone_floor_area": 21.1973
    },
    "Light 06": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "General",
      "fraction_radiant": 0.42,
      "fraction_replaceable": 1,
      "fraction_visible": 0.18,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 15,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
      "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
      "schedule_name": "ILU - Caixas e ADM",
      "zone_or_zonelist_name": "ZN05_PV02_CO_NO_SERVIDOR",
      "watts_per_zone_floor_area": 0
    }
  },
  "Material": {
    "1IN Stucco": {
      "conductivity": 0.6918,
      "density": 1858,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Smooth",
      "solar_absorptance": 0.92,
      "specific_heat": 837,
      "thermal_absorptance": 0.9,
      "thickness": 0.0253,
      "visible_absorptance": 0.92
    },
    "19mm gypsum board": {
      "conductivity": 0.16,
      "density": 800,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.4,
      "specific_heat": 1090,
      "thermal_absorptance": 0.9,
      "thickness": 0.019,
      "visible_absorptance": 0.4
    },
    "100mm lightweight concrete": {
      "conductivity": 0.53,
      "density": 1280,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "MediumRough",
      "solar_absorptance": 0.5,
      "specific_heat": 840,
      "thermal_absorptance": 0.9,
      "thickness": 0.1016,
      "visible_absorptance": 0.5
    },
    "200mm lightweight concrete": {
      "conductivity": 0.53,
      "density": 1280,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "MediumRough",
      "solar_absorptance": 0.5,
      "specific_heat": 840,
      "thermal_absorptance": 0.9,
      "thickness": 0.15,
      "visible_absorptance": 0.5
    },
    "Concreto parede": {
      "conductivity": 1.75,
      "density": 2200,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 1000,
      "thermal_absorptance": 0.9,
      "thickness": 0.1,
      "visible_absorptance": 0.7
    },
    "EPS laje nervurada": {
      "conductivity": 0.287,
      "density": 401,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 1000,
      "thermal_absorptance": 0.9,
      "thickness": 0.15,
      "visible_absorptance": 0.7
    },
    "argamassa": {
      "conductivity": 1.15,
      "density": 2000,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.3,
      "specific_heat": 1000,
      "thermal_absorptance": 0.3,
      "thickness": 0.025,
      "visible_absorptance": 0.3
    },
    "argamassa assent": {
      "conductivity": 1.15,
      "density": 2000,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 1000,
      "thermal_absorptance": 0.9,
      "thickness": 0.02,
      "visible_absorptance": 0.7
    },
    "fibrocimento telha": {
      "conductivity": 0.95,
      "density": 1900,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 840,
      "thermal_absorptance": 0.7,
      "thickness": 0.008,
      "visible_absorptance": 0.7
    },
    "fibrocimento telha branca": {
      "conductivity": 0.95,
      "density": 1900,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.3,
      "specific_heat": 840,
      "thermal_absorptance": 0.3,
      "thickness": 0.008,
      "visible_absorptance": 0.3
    },
    "forro": {
      "conductivity": 0.35,
      "density": 900,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 870,
      "thermal_absorptance": 0.9,
      "thickness": 0.02,
      "visible_absorptance": 0.7
    },
    "gesso": {
      "conductivity": 0.35,
      "density": 900,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 870,
      "thermal_absorptance": 0.9,
      "thickness": 0.01,
      "visible_absorptance": 0.7
    },
    "laje nervurada EPS": {
      "conductivity": 1.75,
      "density": 2200,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 1000,
      "thermal_absorptance": 0.9,
      "thickness": 0.075,
      "visible_absorptance": 0.7
    },
    "placa granito": {
      "conductivity": 3,
      "density": 2300,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 840,
      "thermal_absorptance": 0.7,
      "thickness": 0.02,
      "visible_absorptance": 0.7
    },
    "tijolo ceramico": {
      "conductivity": 0.9,
      "density": 1600,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 920,
      "thermal_absorptance": 0.9,
      "thickness": 0.0134,
      "visible_absorptance": 0.7
    }
  },
  "Material:AirGap": {
    "Camara parede": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "thermal_resistance": 0.163
    },
    "Camara telhado": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "thermal_resistance": 0.275
    },
    "F04 Wall air space resistance": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "thermal_resistance": 0.15
    },
    "F05 Ceiling air space resistance": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "thermal_resistance": 0.18
    },
    "vazio": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "thermal_resistance": 0.001
    }
  },
  "Material:NoMass": {
    "CP02 CARPET PAD": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "roughness": "Smooth",
      "solar_absorptance": 0.8,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.1,
      "visible_absorptance": 0.8
    }
  },
  "OutdoorAir:Mixer": {
    "SPLITAO OA Mixing Box": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "mixed_air_node_name": "SPLITAO Mixed Air Outlet",
      "outdoor_air_stream_node_name": "SPLITAO Outdoor Air Inlet",
      "relief_air_stream_node_name": "SPLITAO Relief Air Outlet",
      "return_air_stream_node_name": "SPLITAO Air Loop Inlet"
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP OA Mixing Box": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "mixed_air_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Mixed Air Outlet",
      "outdoor_air_stream_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Outside Air Inlet",
      "relief_air_stream_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Relief Air Outlet",
      "return_air_stream_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Return"
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP OA Mixing Box": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "mixed_air_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Mixed Air Outlet",
      "outdoor_air_stream_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Outside Air Inlet",
      "relief_air_stream_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Relief Air Outlet",
      "return_air_stream_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Return"
    }
  },
  "OutdoorAir:Node": {
    "SPLITAO Cooling Coil Condenser Inlet": {
      "height_above_ground": -1,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil Condenser Inlet": {
      "height_above_ground": -1,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Outside Air Inlet": {
      "height_above_ground": -1,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil Condenser Inlet": {
      "height_above_ground": -1,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP Outside Air Inlet": {
      "height_above_ground": -1,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2
    }
  },
  "OutdoorAir:NodeList": {
    "OutdoorAir:NodeList 1": {
      "idf_max_extensible_fields": 1,
      "idf_max_fields": 1,
      "nodes": [
        {
          "node_or_nodelist_name": "SPLITAO Outdoor Air Inlet"
        }
      ]
    }
  },
  "Output:Constructions": {
    "Output:Constructions 1": {
      "details_type_1": "Constructions",
      "details_type_2": "Materials",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "idf_max_extensible_fields": 1,
      "idf_max_fields": 1,
      "reports": [
        {
          "report_name": "AllSummary"
        }
      ]
    }
  },
  "Output:Variable": {
    "Output:Variable 1": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Annual",
      "variable_name": "Cooling Coil Electric Energy"
    },
    "Output:Variable 2": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Annual",
      "variable_name": "Heating Coil Electric Energy"
    },
    "Output:Variable 3": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Annual",
      "variable_name": "Fan Electric Energy"
    },
    "Output:Variable 4": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Annual",
      "variable_name": "Zone Ventilation Fan Electric Energy"
    },
    "Output:Variable 5": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Annual",
      "variable_name": "Lights Electric Energy"
    },
    "Output:Variable 6": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Annual",
      "variable_name": "Exterior Lights Electric Energy"
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "key_field": "IDF",
      "sort_option": "Name"
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "HTML",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "unit_conversion": "JtoKWH"
    }
  },
  "People": {
    "PEOP_CO_RE_ADMIN": {
      "activity_level_schedule_name": "Activity Schedule",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "enable_ashrae_55_comfort_warnings": "No",
      "fraction_radiant": 0.3,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 16,
      "mean_radiant_temperature_calculation_type": "ZoneAveraged",
      "number_of_people": 6,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCU - ADM",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_name": "ZN04_PV02_CO_RE_ADMIN"
    },
    "PEOP_CO_RE_ATM_CLIENTES": {
      "activity_level_schedule_name": "Activity Schedule",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "enable_ashrae_55_comfort_warnings": "No",
      "fraction_radiant": 0.3,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 16,
      "mean_radiant_temperature_calculation_type": "ZoneAveraged",
      "number_of_people": 30,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCU - ATM",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
    },
    "PEOP_CO_RE_CAIXAS1": {
      "activity_level_schedule_name": "Activity Schedule",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "enable_ashrae_55_comfort_warnings": "No",
      "fraction_radiant": 0.3,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 16,
      "mean_radiant_temperature_calculation_type": "ZoneAveraged",
      "number_of_people": 18,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCU - Caixas",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_name": "ZN02_PV01_CO_RE_CAIXAS1"
    },
    "PEOP_CO_RE_CAIXAS2": {
      "activity_level_schedule_name": "Activity Schedule",
      "carbon_dioxide_generation_rate": 3.82e-08,
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "enable_ashrae_55_comfort_warnings": "No",
      "fraction_radiant": 0.3,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 16,
      "mean_radiant_temperature_calculation_type": "ZoneAveraged",
      "number_of_people": 18,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCU - Caixas",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_name": "ZN03_PV02_CO_RE_CAIXAS2"
    }
  },
  "RunPeriod": {
    "Run Period 1": {
      "apply_weekend_holiday_rule": "No",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "begin_year": 2009,
      "day_of_week_for_start_day": "Thursday",
      "end_day_of_month": 31,
      "end_month": 12,
      "end_year": 2009,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 13,
      "use_weather_file_daylight_saving_period": "No",
      "use_weather_file_holidays_and_special_days": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes"
    }
  },
  "Schedule:Compact": {
    "ATM_EQ": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.15
        }
      ],
      "idf_max_extensible_fields": 50,
      "idf_max_fields": 52,
      "schedule_type_limits_name": "Fraction"
    },
    "Activity Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 120
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "schedule_type_limits_name": "Any Number"
    },
    "Always Off": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "schedule_type_limits_name": "Fraction"
    },
    "Always On": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "schedule_type_limits_name": "Fraction"
    },
    "EQ - Servidor": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "For: Saturday Sunday"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "For: WinterDesignDay Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        }
      ],
      "idf_max_extensible_fields": 18,
      "idf_max_fields": 20,
      "schedule_type_limits_name": "On/Off"
    },
    "EQ-Caixas e ADM": {
      "data": [
        {
          "field": "Through: 31 Dec"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 08:30"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 18:30"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Weekends"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Holidays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: WinterDesignDay AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "idf_max_extensible_fields": 17,
      "idf_max_fields": 19,
      "schedule_type_limits_name": "Fraction"
    },
    "EQUIP - ATM_CLIENTES": {
      "data": [
        {
          "field": "Through: 31 Dec"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekends"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Holidays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: WinterDesignDay AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "idf_max_extensible_fields": 17,
      "idf_max_fields": 19,
      "schedule_type_limits_name": "Fraction"
    },
    "EQUIP - ATM_EQUIP": {
      "data": [
        {
          "field": "Through: 31 Dec"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "idf_max_extensible_fields": 8,
      "idf_max_fields": 10,
      "schedule_type_limits_name": "Fraction"
    },
    "HVAC": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay WinterDesignDay Holidays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "idf_max_extensible_fields": 11,
      "idf_max_fields": 13,
      "schedule_type_limits_name": "On/Off"
    },
    "HVACTemplate-Always 4": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "schedule_type_limits_name": "HVACTemplate Any Number"
    },
    "HVACTemplate-Always 21": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "schedule_type_limits_name": "HVACTemplate Any Number"
    },
    "HVACTemplate-Always 24": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 24
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "schedule_type_limits_name": "HVACTemplate Any Number"
    },
    "ILU - ATM_CLIENTES": {
      "data": [
        {
          "field": "Through: 31 Dec"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 15:30"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "idf_max_extensible_fields": 10,
      "idf_max_fields": 12,
      "schedule_type_limits_name": "Fraction"
    },
    "ILU - Caixas e ADM": {
      "data": [
        {
          "field": "Through: 31 Dec"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 08:30"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 18:30"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Weekends"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Holidays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: WinterDesignDay AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "idf_max_extensible_fields": 17,
      "idf_max_fields": 19,
      "schedule_type_limits_name": "Fraction"
    },
    "OCU - ADM": {
      "data": [
        {
          "field": "Through: 31 Dec"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 08:30"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 18:30"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekends"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Holidays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: WinterDesignDay AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "idf_max_extensible_fields": 29,
      "idf_max_fields": 31,
      "schedule_type_limits_name": "Fraction"
    },
    "OCU - ATM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.85
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "idf_max_extensible_fields": 50,
      "idf_max_fields": 52,
      "schedule_type_limits_name": "Fraction"
    },
    "OCU - Caixas": {
      "data": [
        {
          "field": "Through: 31 Dec"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 18:30"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekends"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Holidays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: WinterDesignDay AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "idf_max_extensible_fields": 29,
      "idf_max_fields": 31,
      "schedule_type_limits_name": "Fraction"
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 1
    },
    "Fraction": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 4,
      "lower_limit_value": 0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1
    },
    "HVACTemplate Any Number": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 1
    },
    "On/Off": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 4,
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 1
    }
  },
  "SetpointManager:MixedAir": {
    "SPLITAO Cooling Coil Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "SPLITAO Mixed Air Outlet",
      "fan_outlet_node_name": "SPLITAO Supply Fan Outlet",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "reference_setpoint_node_name": "SPLITAO Heating Coil Outlet",
      "setpoint_node_or_nodelist_name": "SPLITAO Mixed Air Outlet"
    }
  },
  "SetpointManager:SingleZone:Cooling": {
    "SPLITAO Economizer Supply Air Temp Manager": {
      "control_variable": "Temperature",
      "control_zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "maximum_supply_air_temperature": 45,
      "minimum_supply_air_temperature": 13,
      "setpoint_node_or_nodelist_name": "SPLITAO Heating Coil Outlet",
      "zone_inlet_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES Zone Equip Inlet",
      "zone_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES Zone Air Node"
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_plant_sizing_calculation": "No",
      "do_system_sizing_calculation": "Yes",
      "do_zone_sizing_calculation": "Yes",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Site:GroundDomain:Slab": {
    "Slab": {
      "aspect_ratio": 133,
      "evapotranspiration_ground_cover_parameter": 0.4,
      "geometric_mesh_coefficient": 1.6,
      "ground_domain_depth": 10,
      "horizontal_insulation": "No",
      "horizontal_insulation_extents": "Full",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 25,
      "mesh_density_parameter": 6,
      "perimeter_offset": 5,
      "simulation_timestep": "Hourly",
      "slab_boundary_condition_model_name": "groundcoulpeOSCM",
      "slab_location": "OnGrade",
      "soil_density": 2800,
      "soil_moisture_content_volume_fraction": 30,
      "soil_moisture_content_volume_fraction_at_saturation": 50,
      "soil_specific_heat": 850,
      "soil_thermal_conductivity": 1.5,
      "undisturbed_ground_temperature_model_name": "finndifference",
      "undisturbed_ground_temperature_model_type": "Site:GroundTemperature:Undisturbed:FiniteDifference",
      "vertical_insulation": "No"
    }
  },
  "Site:GroundTemperature:Undisturbed:FiniteDifference": {
    "finndifference": {
      "evapotranspiration_ground_cover_parameter": 0.4,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "soil_density": 2800,
      "soil_moisture_content_volume_fraction": 30,
      "soil_moisture_content_volume_fraction_at_saturation": 50,
      "soil_specific_heat": 850,
      "soil_thermal_conductivity": 15
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "cooling_sizing_factor": 1.15,
      "heating_sizing_factor": 1.25,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "SPLITAO",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 50,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 3.23,
      "cooling_supply_air_flow_rate_method": "Flow/System",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 3.23,
      "heating_supply_air_flow_rate_method": "Flow/System",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 37,
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 11,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "cooling_minimum_air_flow_fraction": 0,
      "design_specification_outdoor_air_object_name": "SZ DSOA ZN01_PV01_CO_RE_ATM_CLIENTES",
      "design_specification_zone_air_distribution_object_name": "SZ DSZAD ZN01_PV01_CO_RE_ATM_CLIENTES",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "heating_maximum_air_flow_fraction": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 23,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_difference": 11.11,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 50,
      "zone_heating_design_supply_air_temperature_difference": 30,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
    },
    "Sizing:Zone 2": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "cooling_minimum_air_flow_fraction": 0,
      "design_specification_outdoor_air_object_name": "SZ DSOA ZN02_PV01_CO_RE_CAIXAS1",
      "design_specification_zone_air_distribution_object_name": "SZ DSZAD ZN02_PV01_CO_RE_CAIXAS1",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "heating_maximum_air_flow_fraction": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 23,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_difference": 11.11,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 50,
      "zone_heating_design_supply_air_temperature_difference": 30,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "ZN02_PV01_CO_RE_CAIXAS1"
    },
    "Sizing:Zone 3": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "cooling_minimum_air_flow_fraction": 0,
      "design_specification_outdoor_air_object_name": "SZ DSOA ZN03_PV02_CO_RE_CAIXAS2",
      "design_specification_zone_air_distribution_object_name": "SZ DSZAD ZN03_PV02_CO_RE_CAIXAS2",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "heating_maximum_air_flow_fraction": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 23,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_difference": 11.11,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 50,
      "zone_heating_design_supply_air_temperature_difference": 30,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "ZN03_PV02_CO_RE_CAIXAS2"
    },
    "Sizing:Zone 4": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "cooling_minimum_air_flow_fraction": 0,
      "design_specification_outdoor_air_object_name": "SZ DSOA ZN04_PV02_CO_RE_ADMIN",
      "design_specification_zone_air_distribution_object_name": "SZ DSZAD ZN04_PV02_CO_RE_ADMIN",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "heating_maximum_air_flow_fraction": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 23,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_difference": 11.11,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 50,
      "zone_heating_design_supply_air_temperature_difference": 30,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "ZN04_PV02_CO_RE_ADMIN"
    },
    "Sizing:Zone 5": {
      "cooling_design_air_flow_method": "Flow/Zone",
      "cooling_design_air_flow_rate": 0.29,
      "cooling_minimum_air_flow_fraction": 0,
      "design_specification_outdoor_air_object_name": "SZ DSOA ZN05_PV02_CO_NO_SERVIDOR",
      "design_specification_zone_air_distribution_object_name": "SZ DSZAD ZN05_PV02_CO_NO_SERVIDOR",
      "heating_design_air_flow_method": "Flow/Zone",
      "heating_design_air_flow_rate": 0.29,
      "heating_maximum_air_flow_fraction": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 23,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_temperature": 14,
      "zone_cooling_design_supply_air_temperature_difference": 11.11,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 50,
      "zone_heating_design_supply_air_temperature_difference": 30,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_or_zonelist_name": "ZN05_PV02_CO_NO_SERVIDOR"
    },
    "Sizing:Zone 6": {
      "cooling_design_air_flow_method": "Flow/Zone",
      "cooling_design_air_flow_rate": 0.1583,
      "cooling_minimum_air_flow_fraction": 0,
      "design_specification_outdoor_air_object_name": "SZ DSOA ZN01_PV01_CO_RE_ATM_EQUIP",
      "design_specification_zone_air_distribution_object_name": "SZ DSZAD ZN01_PV01_CO_RE_ATM_EQUIP",
      "heating_design_air_flow_method": "Flow/Zone",
      "heating_design_air_flow_rate": 0.1583,
      "heating_maximum_air_flow_fraction": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 23,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_temperature": 14,
      "zone_cooling_design_supply_air_temperature_difference": 11.11,
      "zone_cooling_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 32,
      "zone_heating_design_supply_air_temperature_difference": 11,
      "zone_heating_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
    }
  },
  "SizingPeriod:DesignDay": {
    "Sao Paulo Ann Clg .4% Condns DB=>MWB": {
      "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.392,
      "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.453,
      "barometric_pressure": 92165,
      "daily_dry_bulb_temperature_range": 8.3,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "daylight_saving_time_indicator": "No",
      "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
      "humidity_condition_type": "WetBulb",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 25,
      "maximum_dry_bulb_temperature": 32.2,
      "month": 2,
      "rain_indicator": "No",
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAETau",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 20.2,
      "wind_direction": 330,
      "wind_speed": 3.7
    },
    "Sao Paulo Ann Htg 99.6% Condns DB": {
      "barometric_pressure": 92165,
      "daily_dry_bulb_temperature_range": 0,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
      "humidity_condition_type": "WetBulb",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 26,
      "maximum_dry_bulb_temperature": 9,
      "month": 7,
      "rain_indicator": "No",
      "sky_clearness": 0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 9,
      "wind_direction": 160,
      "wind_speed": 2.7
    }
  },
  "SurfaceProperty:OtherSideConditionsModel": {
    "groundcoulpeOSCM": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "type_of_modeling": "GroundCoupledSurface"
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "termostato Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "HVACTemplate-Always 24",
      "heating_setpoint_temperature_schedule_name": "HVACTemplate-Always 21",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3
    }
  },
  "Timestep": {
    "Timestep 1": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 1,
      "number_of_timesteps_per_hour": 6
    }
  },
  "Version": {
    "Version 1": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 1,
      "version_identifier": "9.2"
    }
  },
  "WindowMaterial:SimpleGlazingSystem": {
    "SHGC 01": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 4,
      "u_factor": 5.6,
      "visible_transmittance": 0.4,
      "solar_heat_gain_coefficient": 0.6965
    }
  },
  "Zone": {
    "ZN01_PV01_CO_RE_ATM_CLIENTES": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "x_origin": 2,
      "y_origin": 0,
      "z_origin": 0
    },
    "ZN02_PV01_CO_RE_CAIXAS1": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "x_origin": 15,
      "y_origin": 20,
      "z_origin": 0
    },
    "ZN03_PV02_CO_RE_CAIXAS2": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 15,
      "y_origin": 10,
      "z_origin": 3
    },
    "ZN04_PV02_CO_RE_ADMIN": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 0,
      "y_origin": 10,
      "z_origin": 3
    },
    "ZN05_PV02_CO_NO_SERVIDOR": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 0,
      "y_origin": 20,
      "z_origin": 3
    }
  },
  "ZoneControl:Thermostat": {
    "ZN01_PV01_CO_RE_ATM_CLIENTES Thermostat": {
      "control_1_name": "termostato Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "HVACTemplate-Always 4",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES"
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP Thermostat": {
      "control_1_name": "termostato Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "HVACTemplate-Always 4",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP"
    },
    "ZN02_PV01_CO_RE_CAIXAS1 Thermostat": {
      "control_1_name": "termostato Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "HVACTemplate-Always 4",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "zone_or_zonelist_name": "ZN02_PV01_CO_RE_CAIXAS1"
    },
    "ZN03_PV02_CO_RE_CAIXAS2 Thermostat": {
      "control_1_name": "termostato Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "HVACTemplate-Always 4",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "zone_or_zonelist_name": "ZN03_PV02_CO_RE_CAIXAS2"
    },
    "ZN04_PV02_CO_RE_ADMIN Thermostat": {
      "control_1_name": "termostato Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "HVACTemplate-Always 4",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "zone_or_zonelist_name": "ZN04_PV02_CO_RE_ADMIN"
    },
    "ZN05_PV02_CO_NO_SERVIDOR Thermostat": {
      "control_1_name": "termostato Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "HVACTemplate-Always 4",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "zone_or_zonelist_name": "ZN05_PV02_CO_NO_SERVIDOR"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "zone_air_inlet_node_or_nodelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES Zone Equip Inlet",
      "zone_air_node_name": "ZN01_PV01_CO_RE_ATM_CLIENTES Zone Air Node",
      "zone_conditioning_equipment_list_name": "ZN01_PV01_CO_RE_ATM_CLIENTES Equipment",
      "zone_name": "ZN01_PV01_CO_RE_ATM_CLIENTES",
      "zone_return_air_node_or_nodelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES Return Outlet"
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "zone_air_inlet_node_or_nodelist_name": "ZN02_PV01_CO_RE_CAIXAS1 Zone Equip Inlet",
      "zone_air_node_name": "ZN02_PV01_CO_RE_CAIXAS1 Zone Air Node",
      "zone_conditioning_equipment_list_name": "ZN02_PV01_CO_RE_CAIXAS1 Equipment",
      "zone_name": "ZN02_PV01_CO_RE_CAIXAS1",
      "zone_return_air_node_or_nodelist_name": "ZN02_PV01_CO_RE_CAIXAS1 Return Outlet"
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "zone_air_inlet_node_or_nodelist_name": "ZN03_PV02_CO_RE_CAIXAS2 Zone Equip Inlet",
      "zone_air_node_name": "ZN03_PV02_CO_RE_CAIXAS2 Zone Air Node",
      "zone_conditioning_equipment_list_name": "ZN03_PV02_CO_RE_CAIXAS2 Equipment",
      "zone_name": "ZN03_PV02_CO_RE_CAIXAS2",
      "zone_return_air_node_or_nodelist_name": "ZN03_PV02_CO_RE_CAIXAS2 Return Outlet"
    },
    "ZoneHVAC:EquipmentConnections 4": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "zone_air_inlet_node_or_nodelist_name": "ZN04_PV02_CO_RE_ADMIN Zone Equip Inlet",
      "zone_air_node_name": "ZN04_PV02_CO_RE_ADMIN Zone Air Node",
      "zone_conditioning_equipment_list_name": "ZN04_PV02_CO_RE_ADMIN Equipment",
      "zone_name": "ZN04_PV02_CO_RE_ADMIN",
      "zone_return_air_node_or_nodelist_name": "ZN04_PV02_CO_RE_ADMIN Return Outlet"
    },
    "ZoneHVAC:EquipmentConnections 5": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "zone_air_exhaust_node_or_nodelist_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Return",
      "zone_air_inlet_node_or_nodelist_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Supply Inlet",
      "zone_air_node_name": "ZN05_PV02_CO_NO_SERVIDOR Zone Air Node",
      "zone_conditioning_equipment_list_name": "ZN05_PV02_CO_NO_SERVIDOR Equipment",
      "zone_name": "ZN05_PV02_CO_NO_SERVIDOR",
      "zone_return_air_node_or_nodelist_name": "ZN05_PV02_CO_NO_SERVIDOR Return Outlet"
    },
    "ZoneHVAC:EquipmentConnections 6": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "zone_air_exhaust_node_or_nodelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Return",
      "zone_air_inlet_node_or_nodelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Supply Inlet",
      "zone_air_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP Zone Air Node",
      "zone_conditioning_equipment_list_name": "ZN01_PV01_CO_RE_ATM_EQUIP Equipment",
      "zone_name": "ZN01_PV01_CO_RE_ATM_EQUIP",
      "zone_return_air_node_or_nodelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP Return Outlet"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "ZN01_PV01_CO_RE_ATM_CLIENTES Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ZN01_PV01_CO_RE_ATM_CLIENTES Air Terminal",
          "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "load_distribution_scheme": "SequentialLoad"
    },
    "ZN01_PV01_CO_RE_ATM_EQUIP Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP",
          "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalHeatPump"
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "load_distribution_scheme": "SequentialLoad"
    },
    "ZN02_PV01_CO_RE_CAIXAS1 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ZN02_PV01_CO_RE_CAIXAS1 Air Terminal",
          "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "load_distribution_scheme": "SequentialLoad"
    },
    "ZN03_PV02_CO_RE_CAIXAS2 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ZN03_PV02_CO_RE_CAIXAS2 Air Terminal",
          "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "load_distribution_scheme": "SequentialLoad"
    },
    "ZN04_PV02_CO_RE_ADMIN Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ZN04_PV02_CO_RE_ADMIN Air Terminal",
          "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "load_distribution_scheme": "SequentialLoad"
    },
    "ZN05_PV02_CO_NO_SERVIDOR Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP",
          "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalHeatPump"
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "load_distribution_scheme": "SequentialLoad"
    }
  },
  "ZoneHVAC:PackagedTerminalHeatPump": {
    "ZN01_PV01_CO_RE_ATM_EQUIP PTHP": {
      "air_inlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Return",
      "air_outlet_node_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Supply Inlet",
      "availability_schedule_name": "HVAC",
      "cooling_coil_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_convergence_tolerance": 0.001,
      "cooling_outdoor_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate": "Autosize",
      "fan_placement": "DrawThrough",
      "heating_coil_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Heating Coil",
      "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
      "heating_convergence_tolerance": 0.001,
      "heating_outdoor_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate": "Autosize",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 26,
      "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
      "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
      "no_load_outdoor_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate": "Autosize",
      "outdoor_air_mixer_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP OA Mixing Box",
      "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
      "supplemental_heating_coil_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Supp Heating Coil",
      "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
      "supply_air_fan_name": "ZN01_PV01_CO_RE_ATM_EQUIP PTHP Supply Fan",
      "supply_air_fan_object_type": "Fan:OnOff",
      "supply_air_fan_operating_mode_schedule_name": "HVAC"
    },
    "ZN05_PV02_CO_NO_SERVIDOR PTHP": {
      "air_inlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Return",
      "air_outlet_node_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Supply Inlet",
      "availability_schedule_name": "Always On",
      "cooling_coil_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_convergence_tolerance": 0.001,
      "cooling_outdoor_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate": "Autosize",
      "fan_placement": "DrawThrough",
      "heating_coil_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Heating Coil",
      "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
      "heating_convergence_tolerance": 0.001,
      "heating_outdoor_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate": "Autosize",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 26,
      "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
      "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
      "no_load_outdoor_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate": "Autosize",
      "outdoor_air_mixer_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP OA Mixing Box",
      "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
      "supplemental_heating_coil_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Supp Heating Coil",
      "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
      "supply_air_fan_name": "ZN05_PV02_CO_NO_SERVIDOR PTHP Supply Fan",
      "supply_air_fan_object_type": "Fan:OnOff",
      "supply_air_fan_operating_mode_schedule_name": "Always On"
    }
  },
  "ZoneVentilation:DesignFlowRate": {
    "ADMIN": {
      "constant_term_coefficient": 1,
      "delta_temperature": -100,
      "design_flow_rate_calculation_method": "Flow/Person",
      "fan_pressure_rise": 100,
      "fan_total_efficiency": 0.9,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 26,
      "maximum_indoor_temperature": 100,
      "maximum_outdoor_temperature": 100,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": -100,
      "minimum_outdoor_temperature": -100,
      "temperature_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0,
      "velocity_term_coefficient": 0,
      "ventilation_type": "Intake",
      "zone_or_zonelist_name": "ZN04_PV02_CO_RE_ADMIN",
      "schedule_name": "HVAC",
      "flow_rate_per_person": 0.0075
    },
    "ATM_CLIE": {
      "constant_term_coefficient": 1,
      "delta_temperature": -100,
      "design_flow_rate_calculation_method": "Flow/Person",
      "fan_pressure_rise": 100,
      "fan_total_efficiency": 0.9,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 26,
      "maximum_indoor_temperature": 100,
      "maximum_outdoor_temperature": 100,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": -100,
      "minimum_outdoor_temperature": -100,
      "temperature_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0,
      "velocity_term_coefficient": 0,
      "ventilation_type": "Intake",
      "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_CLIENTES",
      "schedule_name": "HVAC",
      "flow_rate_per_person": 0.0075
    },
    "ATM_EQUIP": {
      "constant_term_coefficient": 1,
      "delta_temperature": -100,
      "design_flow_rate_calculation_method": "Flow/Person",
      "fan_pressure_rise": 100,
      "fan_total_efficiency": 0.9,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 26,
      "maximum_indoor_temperature": 100,
      "maximum_outdoor_temperature": 100,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": -100,
      "minimum_outdoor_temperature": -100,
      "temperature_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0,
      "velocity_term_coefficient": 0,
      "ventilation_type": "Intake",
      "zone_or_zonelist_name": "ZN01_PV01_CO_RE_ATM_EQUIP",
      "schedule_name": "HVAC",
      "flow_rate_per_person": 0.0075
    },
    "CAIXAS1": {
      "constant_term_coefficient": 1,
      "delta_temperature": -100,
      "design_flow_rate_calculation_method": "Flow/Person",
      "fan_pressure_rise": 100,
      "fan_total_efficiency": 0.9,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 26,
      "maximum_indoor_temperature": 100,
      "maximum_outdoor_temperature": 100,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": -100,
      "minimum_outdoor_temperature": -100,
      "temperature_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0,
      "velocity_term_coefficient": 0,
      "ventilation_type": "Intake",
      "zone_or_zonelist_name": "ZN02_PV01_CO_RE_CAIXAS1",
      "schedule_name": "HVAC",
      "flow_rate_per_person": 0.0075
    },
    "CAIXAS2": {
      "constant_term_coefficient": 1,
      "delta_temperature": -100,
      "design_flow_rate_calculation_method": "Flow/Person",
      "fan_pressure_rise": 100,
      "fan_total_efficiency": 0.9,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 26,
      "maximum_indoor_temperature": 100,
      "maximum_outdoor_temperature": 100,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": -100,
      "minimum_outdoor_temperature": -100,
      "temperature_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0,
      "velocity_term_coefficient": 0,
      "ventilation_type": "Intake",
      "zone_or_zonelist_name": "ZN03_PV02_CO_RE_CAIXAS2",
      "schedule_name": "HVAC",
      "flow_rate_per_person": 0.0075
    },
    "SERVIDOR": {
      "constant_term_coefficient": 1,
      "delta_temperature": -100,
      "design_flow_rate_calculation_method": "Flow/Person",
      "fan_pressure_rise": 100,
      "fan_total_efficiency": 0.9,
      "flow_rate_per_person": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 26,
      "maximum_indoor_temperature": 100,
      "maximum_outdoor_temperature": 100,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": -100,
      "minimum_outdoor_temperature": -100,
      "schedule_name": "Always Off",
      "temperature_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0,
      "velocity_term_coefficient": 0,
      "ventilation_type": "Intake",
      "zone_or_zonelist_name": "ZN05_PV02_CO_NO_SERVIDOR"
    }
  }
}
