{
    "AirLoopHVAC": {
        "hvac_admin": {
            "availability_manager_list_name": "hvac_admin Availability Managers",
            "branch_list_name": "hvac_admin Branches",
            "demand_side_inlet_node_names": "hvac_admin Supply Path Inlet",
            "demand_side_outlet_node_name": "hvac_admin Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "supply_side_inlet_node_name": "hvac_admin Air Loop Inlet",
            "supply_side_outlet_node_names": "hvac_admin Heating Coil Outlet"
        },
        "hvac_atm_clientes": {
            "availability_manager_list_name": "hvac_atm_clientes Availability Managers",
            "branch_list_name": "hvac_atm_clientes Branches",
            "demand_side_inlet_node_names": "hvac_atm_clientes Supply Path Inlet",
            "demand_side_outlet_node_name": "hvac_atm_clientes Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "supply_side_inlet_node_name": "hvac_atm_clientes Air Loop Inlet",
            "supply_side_outlet_node_names": "hvac_atm_clientes Heating Coil Outlet"
        },
        "hvac_caixas1": {
            "availability_manager_list_name": "hvac_caixas1 Availability Managers",
            "branch_list_name": "hvac_caixas1 Branches",
            "demand_side_inlet_node_names": "hvac_caixas1 Supply Path Inlet",
            "demand_side_outlet_node_name": "hvac_caixas1 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "supply_side_inlet_node_name": "hvac_caixas1 Air Loop Inlet",
            "supply_side_outlet_node_names": "hvac_caixas1 Heating Coil Outlet"
        },
        "hvac_caixas2": {
            "availability_manager_list_name": "hvac_caixas2 Availability Managers",
            "branch_list_name": "hvac_caixas2 Branches",
            "demand_side_inlet_node_names": "hvac_caixas2 Supply Path Inlet",
            "demand_side_outlet_node_name": "hvac_caixas2 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "supply_side_inlet_node_name": "hvac_caixas2 Air Loop Inlet",
            "supply_side_outlet_node_names": "hvac_caixas2 Heating Coil Outlet"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "hvac_admin OA System Controllers": {
            "controller_1_name": "hvac_admin OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3
        },
        "hvac_atm_clientes OA System Controllers": {
            "controller_1_name": "hvac_atm_clientes OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3
        },
        "hvac_caixas1 OA System Controllers": {
            "controller_1_name": "hvac_caixas1 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3
        },
        "hvac_caixas2 OA System Controllers": {
            "controller_1_name": "hvac_caixas2 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "hvac_admin OA System": {
            "availability_manager_list_name": "hvac_admin Availability Managers",
            "controller_list_name": "hvac_admin OA System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "outdoor_air_equipment_list_name": "hvac_admin OA System Equipment"
        },
        "hvac_atm_clientes OA System": {
            "availability_manager_list_name": "hvac_atm_clientes Availability Managers",
            "controller_list_name": "hvac_atm_clientes OA System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "outdoor_air_equipment_list_name": "hvac_atm_clientes OA System Equipment"
        },
        "hvac_caixas1 OA System": {
            "availability_manager_list_name": "hvac_caixas1 Availability Managers",
            "controller_list_name": "hvac_caixas1 OA System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "outdoor_air_equipment_list_name": "hvac_caixas1 OA System Equipment"
        },
        "hvac_caixas2 OA System": {
            "availability_manager_list_name": "hvac_caixas2 Availability Managers",
            "controller_list_name": "hvac_caixas2 OA System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "outdoor_air_equipment_list_name": "hvac_caixas2 OA System Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "hvac_admin OA System Equipment": {
            "component_1_name": "hvac_admin OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3
        },
        "hvac_atm_clientes OA System Equipment": {
            "component_1_name": "hvac_atm_clientes OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3
        },
        "hvac_caixas1 OA System Equipment": {
            "component_1_name": "hvac_caixas1 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3
        },
        "hvac_caixas2 OA System Equipment": {
            "component_1_name": "hvac_caixas2 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "hvac_admin Return Path": {
            "components": [
                {
                    "component_name": "hvac_admin Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "return_air_path_outlet_node_name": "hvac_admin Return Air Outlet"
        },
        "hvac_atm_clientes Return Path": {
            "components": [
                {
                    "component_name": "hvac_atm_clientes Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "return_air_path_outlet_node_name": "hvac_atm_clientes Return Air Outlet"
        },
        "hvac_caixas1 Return Path": {
            "components": [
                {
                    "component_name": "hvac_caixas1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "return_air_path_outlet_node_name": "hvac_caixas1 Return Air Outlet"
        },
        "hvac_caixas2 Return Path": {
            "components": [
                {
                    "component_name": "hvac_caixas2 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "return_air_path_outlet_node_name": "hvac_caixas2 Return Air Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "hvac_admin Supply Path": {
            "components": [
                {
                    "component_name": "hvac_admin Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "supply_air_path_inlet_node_name": "hvac_admin Supply Path Inlet"
        },
        "hvac_atm_clientes Supply Path": {
            "components": [
                {
                    "component_name": "hvac_atm_clientes Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "supply_air_path_inlet_node_name": "hvac_atm_clientes Supply Path Inlet"
        },
        "hvac_caixas1 Supply Path": {
            "components": [
                {
                    "component_name": "hvac_caixas1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "supply_air_path_inlet_node_name": "hvac_caixas1 Supply Path Inlet"
        },
        "hvac_caixas2 Supply Path": {
            "components": [
                {
                    "component_name": "hvac_caixas2 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "supply_air_path_inlet_node_name": "hvac_caixas2 Supply Path Inlet"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "hvac_admin Unitary System": {
            "air_inlet_node_name": "hvac_admin Mixed Air Outlet",
            "air_outlet_node_name": "hvac_admin Heating Coil Outlet",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "admin",
            "cooling_coil_name": "hvac_admin Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1.0,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "hvac_admin Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 53,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "sch_hvac_caixas_admin",
            "supply_fan_name": "hvac_admin Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "hvac_atm_clientes Unitary System": {
            "air_inlet_node_name": "hvac_atm_clientes Mixed Air Outlet",
            "air_outlet_node_name": "hvac_atm_clientes Heating Coil Outlet",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "atm_clientes",
            "cooling_coil_name": "hvac_atm_clientes Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1.0,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "hvac_atm_clientes Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 53,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "sch_hvac_atm_clientes",
            "supply_fan_name": "hvac_atm_clientes Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "hvac_caixas1 Unitary System": {
            "air_inlet_node_name": "hvac_caixas1 Mixed Air Outlet",
            "air_outlet_node_name": "hvac_caixas1 Heating Coil Outlet",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "caixas1",
            "cooling_coil_name": "hvac_caixas1 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1.0,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "hvac_caixas1 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 53,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "sch_hvac_caixas_admin",
            "supply_fan_name": "hvac_caixas1 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        },
        "hvac_caixas2 Unitary System": {
            "air_inlet_node_name": "hvac_caixas2 Mixed Air Outlet",
            "air_outlet_node_name": "hvac_caixas2 Heating Coil Outlet",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "caixas2",
            "cooling_coil_name": "hvac_caixas2 Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1.0,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "hvac_caixas2 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 53,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "sch_hvac_caixas_admin",
            "supply_fan_name": "hvac_caixas2 Supply Fan",
            "supply_fan_object_type": "Fan:OnOff"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "hvac_admin Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "nodes": [
                {
                    "inlet_node_name": "admin Return Outlet"
                }
            ],
            "outlet_node_name": "hvac_admin Return Air Outlet"
        },
        "hvac_atm_clientes Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "nodes": [
                {
                    "inlet_node_name": "atm_clientes Return Outlet"
                }
            ],
            "outlet_node_name": "hvac_atm_clientes Return Air Outlet"
        },
        "hvac_caixas1 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "nodes": [
                {
                    "inlet_node_name": "caixas1 Return Outlet"
                }
            ],
            "outlet_node_name": "hvac_caixas1 Return Air Outlet"
        },
        "hvac_caixas2 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "nodes": [
                {
                    "inlet_node_name": "caixas2 Return Outlet"
                }
            ],
            "outlet_node_name": "hvac_caixas2 Return Air Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "hvac_admin Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "inlet_node_name": "hvac_admin Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "admin Zone Equip Inlet"
                }
            ]
        },
        "hvac_atm_clientes Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "inlet_node_name": "hvac_atm_clientes Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "atm_clientes Zone Equip Inlet"
                }
            ]
        },
        "hvac_caixas1 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "inlet_node_name": "hvac_caixas1 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "caixas1 Zone Equip Inlet"
                }
            ]
        },
        "hvac_caixas2 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "inlet_node_name": "hvac_caixas2 Supply Path Inlet",
            "nodes": [
                {
                    "outlet_node_name": "caixas2 Zone Equip Inlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:Uncontrolled": {
        "atm_clientes Air Terminal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "maximum_air_flow_rate": "Autosize",
            "zone_supply_air_node_name": "atm_clientes Zone Equip Inlet"
        },
        "caixas1 Air Terminal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "maximum_air_flow_rate": "Autosize",
            "zone_supply_air_node_name": "caixas1 Zone Equip Inlet"
        },
        "caixas2 Air Terminal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "maximum_air_flow_rate": "Autosize",
            "zone_supply_air_node_name": "caixas2 Zone Equip Inlet"
        },
        "admin Air Terminal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "maximum_air_flow_rate": "Autosize",
            "zone_supply_air_node_name": "admin Zone Equip Inlet"
        }
    },
    "AvailabilityManager:Scheduled": {
        "hvac_admin Availability": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "schedule_name": "sch_hvac_caixas_admin"
        },
        "hvac_atm_clientes Availability": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "schedule_name": "sch_hvac_atm_clientes"
        },
        "hvac_caixas1 Availability": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "schedule_name": "sch_hvac_caixas_admin"
        },
        "hvac_caixas2 Availability": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "schedule_name": "sch_hvac_caixas_admin"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "hvac_admin Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "managers": [
                {
                    "availability_manager_name": "hvac_admin Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "hvac_atm_clientes Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "managers": [
                {
                    "availability_manager_name": "hvac_atm_clientes Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "hvac_caixas1 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "managers": [
                {
                    "availability_manager_name": "hvac_caixas1 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "hvac_caixas2 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "managers": [
                {
                    "availability_manager_name": "hvac_caixas2 Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "hvac_admin Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "hvac_admin Air Loop Inlet",
                    "component_name": "hvac_admin OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "hvac_admin Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "hvac_admin Mixed Air Outlet",
                    "component_name": "hvac_admin Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "hvac_admin Heating Coil Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10
        },
        "hvac_atm_clientes Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "hvac_atm_clientes Air Loop Inlet",
                    "component_name": "hvac_atm_clientes OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "hvac_atm_clientes Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "hvac_atm_clientes Mixed Air Outlet",
                    "component_name": "hvac_atm_clientes Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "hvac_atm_clientes Heating Coil Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10
        },
        "hvac_caixas1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "hvac_caixas1 Air Loop Inlet",
                    "component_name": "hvac_caixas1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "hvac_caixas1 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "hvac_caixas1 Mixed Air Outlet",
                    "component_name": "hvac_caixas1 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "hvac_caixas1 Heating Coil Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10
        },
        "hvac_caixas2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "hvac_caixas2 Air Loop Inlet",
                    "component_name": "hvac_caixas2 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "hvac_caixas2 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "hvac_caixas2 Mixed Air Outlet",
                    "component_name": "hvac_caixas2 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "hvac_caixas2 Heating Coil Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10
        }
    },
    "BranchList": {
        "hvac_admin Branches": {
            "branches": [
                {
                    "branch_name": "hvac_admin Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2
        },
        "hvac_atm_clientes Branches": {
            "branches": [
                {
                    "branch_name": "hvac_atm_clientes Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2
        },
        "hvac_caixas1 Branches": {
            "branches": [
                {
                    "branch_name": "hvac_caixas1 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2
        },
        "hvac_caixas2 Branches": {
            "branches": [
                {
                    "branch_name": "hvac_caixas2 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2
        }
    },
    "Building": {
        "agencia_bancaria": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "solar_distribution": "FullExteriorWithReflections",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "surf_1": {
            "construction_name": "piso_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "ground_coupled_surf",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_equip"
        },
        "surf_2": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_38",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_equip"
        },
        "surf_3": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_equip"
        },
        "surf_4": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "atm_clientes"
        },
        "surf_5": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "atm_equip"
        },
        "surf_6": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "atm_equip"
        },
        "surf_7": {
            "construction_name": "piso_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "ground_coupled_surf",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas1"
        },
        "surf_8": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "caixas1"
        },
        "surf_9": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas1"
        },
        "surf_10": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "caixas1"
        },
        "surf_11": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "caixas1"
        },
        "surf_12": {
            "construction_name": "cob_int",
            "idf_max_extensible_fields": 18,
            "idf_max_fields": 28,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_19",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas1"
        },
        "surf_13": {
            "construction_name": "piso_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_35",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas2"
        },
        "surf_14": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "caixas2"
        },
        "surf_15": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "caixas2"
        },
        "surf_16": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "caixas2"
        },
        "surf_17": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_25",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas2"
        },
        "surf_18": {
            "construction_name": "cob_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "caixas2"
        },
        "surf_19": {
            "construction_name": "piso_int",
            "idf_max_extensible_fields": 18,
            "idf_max_fields": 28,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_12",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "admin"
        },
        "surf_20": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "admin"
        },
        "surf_21": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_30",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "admin"
        },
        "surf_22": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_29",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "admin"
        },
        "surf_23": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "admin"
        },
        "surf_24": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "admin"
        },
        "surf_25": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_17",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "admin"
        },
        "surf_26": {
            "construction_name": "cob_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "admin"
        },
        "surf_26a": {
            "construction_name": "cob_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "admin"
        },
        "surf_27": {
            "construction_name": "piso_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_33",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "servidor"
        },
        "surf_28": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "servidor"
        },
        "surf_29": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_22",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "servidor"
        },
        "surf_30": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "servidor"
        },
        "surf_31": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "servidor"
        },
        "surf_32": {
            "construction_name": "cob_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "servidor"
        },
        "surf_33": {
            "construction_name": "cob_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_27",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas1"
        },
        "surf_34": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "atm_clientes"
        },
        "surf_35": {
            "construction_name": "cob_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_13",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_clientes"
        },
        "surf_36": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_41",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_clientes"
        },
        "surf_37": {
            "construction_name": "piso_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "ground_coupled_surf",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_clientes"
        },
        "surf_38": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_clientes"
        },
        "surf_39": {
            "construction_name": "cob_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_40",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_equip"
        },
        "surf_40": {
            "construction_name": "piso_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_39",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas2"
        },
        "surf_41": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_36",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas1"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "atm_equip PTHP Cooling Coil": {
            "air_inlet_node_name": "atm_equip PTHP Supply Fan Outlet",
            "air_outlet_node_name": "atm_equip PTHP Cooling Coil Outlet",
            "availability_schedule_name": "sch_always_on",
            "condenser_air_inlet_node_name": "atm_equip PTHP Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "atm_equip PTHP Cooling Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "atm_equip PTHP Cooling Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "atm_equip PTHP Cooling Coil Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "atm_equip PTHP Cooling Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "atm_equip PTHP Cooling Coil Cap-FT"
        },
        "servidor PTHP Cooling Coil": {
            "air_inlet_node_name": "servidor PTHP Supply Fan Outlet",
            "air_outlet_node_name": "servidor PTHP Cooling Coil Outlet",
            "availability_schedule_name": "sch_always_on",
            "condenser_air_inlet_node_name": "servidor PTHP Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "servidor PTHP Cooling Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "servidor PTHP Cooling Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "servidor PTHP Cooling Coil Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "servidor PTHP Cooling Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "servidor PTHP Cooling Coil Cap-FT"
        },
        "hvac_admin Cooling Coil": {
            "air_inlet_node_name": "hvac_admin Supply Fan Outlet",
            "air_outlet_node_name": "hvac_admin Cooling Coil Outlet",
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "condenser_air_inlet_node_name": "hvac_admin Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "hvac_admin Cool Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "hvac_admin Cool Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "hvac_admin Cool Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "hvac_admin Cool Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "hvac_admin Cool Coil Cap-FT"
        },
        "hvac_atm_clientes Cooling Coil": {
            "air_inlet_node_name": "hvac_atm_clientes Supply Fan Outlet",
            "air_outlet_node_name": "hvac_atm_clientes Cooling Coil Outlet",
            "availability_schedule_name": "sch_hvac_atm_clientes",
            "condenser_air_inlet_node_name": "hvac_atm_clientes Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "hvac_atm_clientes Cool Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "hvac_atm_clientes Cool Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "hvac_atm_clientes Cool Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "hvac_atm_clientes Cool Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "hvac_atm_clientes Cool Coil Cap-FT"
        },
        "hvac_caixas1 Cooling Coil": {
            "air_inlet_node_name": "hvac_caixas1 Supply Fan Outlet",
            "air_outlet_node_name": "hvac_caixas1 Cooling Coil Outlet",
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "condenser_air_inlet_node_name": "hvac_caixas1 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "hvac_caixas1 Cool Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "hvac_caixas1 Cool Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "hvac_caixas1 Cool Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "hvac_caixas1 Cool Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "hvac_caixas1 Cool Coil Cap-FT"
        },
        "hvac_caixas2 Cooling Coil": {
            "air_inlet_node_name": "hvac_caixas2 Supply Fan Outlet",
            "air_outlet_node_name": "hvac_caixas2 Cooling Coil Outlet",
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "condenser_air_inlet_node_name": "hvac_caixas2 Cooling Coil Condenser Inlet",
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "hvac_caixas2 Cool Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "hvac_caixas2 Cool Coil EIR-FT",
            "evaporative_condenser_effectiveness": 0,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "hvac_caixas2 Cool Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "hvac_caixas2 Cool Coil Cap-FF",
            "total_cooling_capacity_function_of_temperature_curve_name": "hvac_caixas2 Cool Coil Cap-FT"
        }
    },
    "Coil:Heating:DX:SingleSpeed": {
        "atm_equip PTHP Heating Coil": {
            "air_inlet_node_name": "atm_equip PTHP Cooling Coil Outlet",
            "air_outlet_node_name": "atm_equip PTHP Heating Coil Outlet",
            "availability_schedule_name": "sch_always_off",
            "crankcase_heater_capacity": 0,
            "defrost_control": "Timed",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "atm_equip PTHP Heating Coil DefrEIR-FT",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.058333,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "atm_equip PTHP Heating Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "atm_equip PTHP Heating Coil EIR-FT",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_function_of_flow_fraction_curve_name": "atm_equip PTHP Heating Coil Cap-FF",
            "heating_capacity_function_of_temperature_curve_name": "atm_equip PTHP Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -8,
            "part_load_fraction_correlation_curve_name": "atm_equip PTHP Heating Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": "Autosize"
        },
        "servidor PTHP Heating Coil": {
            "air_inlet_node_name": "servidor PTHP Cooling Coil Outlet",
            "air_outlet_node_name": "servidor PTHP Heating Coil Outlet",
            "availability_schedule_name": "sch_always_off",
            "crankcase_heater_capacity": 0,
            "defrost_control": "Timed",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "servidor PTHP Heating Coil DefrEIR-FT",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.058333,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "servidor PTHP Heating Coil EIR-FF",
            "energy_input_ratio_function_of_temperature_curve_name": "servidor PTHP Heating Coil EIR-FT",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_function_of_flow_fraction_curve_name": "servidor PTHP Heating Coil Cap-FF",
            "heating_capacity_function_of_temperature_curve_name": "servidor PTHP Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 0,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -8,
            "part_load_fraction_correlation_curve_name": "servidor PTHP Heating Coil PLF",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": "Autosize"
        }
    },
    "Coil:Heating:Electric": {
        "atm_equip PTHP Supp Heating Coil": {
            "air_inlet_node_name": "atm_equip PTHP Heating Coil Outlet",
            "air_outlet_node_name": "atm_equip PTHP Supply Inlet",
            "efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "nominal_capacity": "Autosize"
        },
        "servidor PTHP Supp Heating Coil": {
            "air_inlet_node_name": "servidor PTHP Heating Coil Outlet",
            "air_outlet_node_name": "servidor PTHP Supply Inlet",
            "efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "nominal_capacity": "Autosize"
        },
        "hvac_admin Heating Coil": {
            "air_inlet_node_name": "hvac_admin Cooling Coil Outlet",
            "air_outlet_node_name": "hvac_admin Heating Coil Outlet",
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "nominal_capacity": "Autosize"
        },
        "hvac_atm_clientes Heating Coil": {
            "air_inlet_node_name": "hvac_atm_clientes Cooling Coil Outlet",
            "air_outlet_node_name": "hvac_atm_clientes Heating Coil Outlet",
            "availability_schedule_name": "sch_hvac_atm_clientes",
            "efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "nominal_capacity": "Autosize"
        },
        "hvac_caixas1 Heating Coil": {
            "air_inlet_node_name": "hvac_caixas1 Cooling Coil Outlet",
            "air_outlet_node_name": "hvac_caixas1 Heating Coil Outlet",
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "nominal_capacity": "Autosize"
        },
        "hvac_caixas2 Heating Coil": {
            "air_inlet_node_name": "hvac_caixas2 Cooling Coil Outlet",
            "air_outlet_node_name": "hvac_caixas2 Heating Coil Outlet",
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "nominal_capacity": "Autosize"
        }
    },
    "Construction": {
        "piso_ext": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "outside_layer": "concreto_10cm_0.5"
        },
        "cob_ext": {
            "idf_max_extensible_fields": 0
        },
        "par_ext": {
            "idf_max_extensible_fields": 0
        },
        "janela": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "outside_layer": "vidro_temperado"
        },
        "cob_int": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "outside_layer": "piso_ceramico_0.3",
            "layer_2": "contrapiso_0.5",
            "layer_3": "concreto_10cm_0.5"
        },
        "piso_int": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "outside_layer": "concreto_10cm_0.5",
            "layer_2": "contrapiso_0.5",
            "layer_3": "piso_ceramico_0.3"
        },
        "par_int": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "outside_layer": "gesso_0.3",
            "layer_2": "la_vidro_5cm_0.3",
            "layer_3": "gesso_0.3"
        }
    },
    "Controller:OutdoorAir": {
        "hvac_admin OA Controller": {
            "actuator_node_name": "hvac_admin Outdoor Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "hvac_admin Mixed Air Outlet",
            "relief_air_outlet_node_name": "hvac_admin Relief Air Outlet",
            "return_air_node_name": "hvac_admin Air Loop Inlet"
        },
        "hvac_atm_clientes OA Controller": {
            "actuator_node_name": "hvac_atm_clientes Outdoor Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "hvac_atm_clientes Mixed Air Outlet",
            "relief_air_outlet_node_name": "hvac_atm_clientes Relief Air Outlet",
            "return_air_node_name": "hvac_atm_clientes Air Loop Inlet"
        },
        "hvac_caixas1 OA Controller": {
            "actuator_node_name": "hvac_caixas1 Outdoor Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "hvac_caixas1 Mixed Air Outlet",
            "relief_air_outlet_node_name": "hvac_caixas1 Relief Air Outlet",
            "return_air_node_name": "hvac_caixas1 Air Loop Inlet"
        },
        "hvac_caixas2 OA Controller": {
            "actuator_node_name": "hvac_caixas2 Outdoor Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "hvac_caixas2 Mixed Air Outlet",
            "relief_air_outlet_node_name": "hvac_caixas2 Relief Air Outlet",
            "return_air_node_name": "hvac_caixas2 Air Loop Inlet"
        }
    },
    "Curve:Biquadratic": {
        "atm_equip PTHP Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0
        },
        "atm_equip PTHP Cooling Coil EIR-FT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0
        },
        "atm_equip PTHP Heating Coil DefrEIR-FT": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        },
        "servidor PTHP Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0
        },
        "servidor PTHP Cooling Coil EIR-FT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0
        },
        "servidor PTHP Heating Coil DefrEIR-FT": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        },
        "hvac_admin Cool Coil Cap-FT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0
        },
        "hvac_admin Cool Coil EIR-FT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0
        },
        "hvac_atm_clientes Cool Coil Cap-FT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0
        },
        "hvac_atm_clientes Cool Coil EIR-FT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0
        },
        "hvac_caixas1 Cool Coil Cap-FT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0
        },
        "hvac_caixas1 Cool Coil EIR-FT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0
        },
        "hvac_caixas2 Cool Coil Cap-FT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0
        },
        "hvac_caixas2 Cool Coil EIR-FT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0
        }
    },
    "Curve:Cubic": {
        "atm_equip PTHP Heating Coil Cap-FF": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "atm_equip PTHP Heating Coil Cap-FT": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0
        },
        "atm_equip PTHP Heating Coil EIR-FT": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0
        },
        "servidor PTHP Heating Coil Cap-FF": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "servidor PTHP Heating Coil Cap-FT": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0
        },
        "servidor PTHP Heating Coil EIR-FT": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0
        }
    },
    "Curve:Quadratic": {
        "atm_equip PTHP Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "atm_equip PTHP Cooling Coil Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "atm_equip PTHP Cooling Coil EIR-FF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "atm_equip PTHP Heating Coil EIR-FF": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "atm_equip PTHP Heating Coil PLF": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "servidor PTHP Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "servidor PTHP Cooling Coil Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "servidor PTHP Cooling Coil EIR-FF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "servidor PTHP Heating Coil EIR-FF": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "servidor PTHP Heating Coil PLF": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "hvac_admin Cool Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "hvac_admin Cool Coil EIR-FF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "hvac_admin Cool Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "hvac_atm_clientes Cool Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "hvac_atm_clientes Cool Coil EIR-FF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "hvac_atm_clientes Cool Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "hvac_caixas1 Cool Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "hvac_caixas1 Cool Coil EIR-FF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "hvac_caixas1 Cool Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "hvac_caixas2 Cool Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "hvac_caixas2 Cool Coil EIR-FF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "hvac_caixas2 Cool Coil PLF": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA atm_clientes": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA caixas1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA caixas2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA admin": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA atm_equip": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA servidor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "SZ DSZAD atm_clientes": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD caixas1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD caixas2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD admin": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD atm_equip": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD servidor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "equip_atm_clientes": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "schedule_name": "sch_equip_atm_clientes",
            "watts_per_zone_floor_area": 2.31,
            "zone_or_zonelist_name": "atm_clientes"
        },
        "equip_atm_equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "schedule_name": "sch_equip_atm_equip",
            "zone_or_zonelist_name": "atm_equip"
        },
        "equip_caixas1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "schedule_name": "sch_equip_caixas",
            "watts_per_zone_floor_area": 4.12,
            "zone_or_zonelist_name": "caixas1"
        },
        "equip_caixas2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "schedule_name": "sch_equip_caixas",
            "watts_per_zone_floor_area": 4.12,
            "zone_or_zonelist_name": "caixas2"
        },
        "equip_admin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "schedule_name": "sch_equip_admin",
            "watts_per_zone_floor_area": 4.29,
            "zone_or_zonelist_name": "admin"
        },
        "equip_servidor": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "schedule_name": "sch_equip_servidor",
            "watts_per_zone_floor_area": 756,
            "zone_or_zonelist_name": "servidor"
        }
    },
    "Exterior:Lights": {
        "ilum_ext": {
            "control_option": "AstronomicalClock",
            "end_use_subcategory": "Ilu Externa",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "schedule_name": "sch_ilum_ext"
        }
    },
    "Fan:OnOff": {
        "atm_equip PTHP Supply Fan": {
            "air_inlet_node_name": "atm_equip PTHP Mixed Air Outlet",
            "air_outlet_node_name": "atm_equip PTHP Supply Fan Outlet",
            "availability_schedule_name": "sch_always_on",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 75
        },
        "servidor PTHP Supply Fan": {
            "air_inlet_node_name": "servidor PTHP Mixed Air Outlet",
            "air_outlet_node_name": "servidor PTHP Supply Fan Outlet",
            "availability_schedule_name": "sch_always_on",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 75
        },
        "hvac_admin Supply Fan": {
            "air_inlet_node_name": "hvac_admin Mixed Air Outlet",
            "air_outlet_node_name": "hvac_admin Supply Fan Outlet",
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "hvac_atm_clientes Supply Fan": {
            "air_inlet_node_name": "hvac_atm_clientes Mixed Air Outlet",
            "air_outlet_node_name": "hvac_atm_clientes Supply Fan Outlet",
            "availability_schedule_name": "sch_hvac_atm_clientes",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "hvac_caixas1 Supply Fan": {
            "air_inlet_node_name": "hvac_caixas1 Mixed Air Outlet",
            "air_outlet_node_name": "hvac_caixas1 Supply Fan Outlet",
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "hvac_caixas2 Supply Fan": {
            "air_inlet_node_name": "hvac_caixas2 Mixed Air Outlet",
            "air_outlet_node_name": "hvac_caixas2 Supply Fan Outlet",
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        }
    },
    "FenestrationSurface:Detailed": {
        "janela_1": {
            "building_surface_name": "surf_34",
            "construction_name": "janela",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.01,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 2.01,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.25,
            "vertex_3_x_coordinate": 12.99,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.25,
            "vertex_4_x_coordinate": 12.99,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.25
        },
        "janela_2": {
            "building_surface_name": "surf_15",
            "construction_name": "janela",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -14.99,
            "vertex_1_y_coordinate": -10,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": -14.99,
            "vertex_2_y_coordinate": -10,
            "vertex_2_z_coordinate": 0.749999999999999,
            "vertex_3_x_coordinate": -0.0100000000000006,
            "vertex_3_y_coordinate": -10,
            "vertex_3_z_coordinate": 0.749999999999999,
            "vertex_4_x_coordinate": -0.0100000000000006,
            "vertex_4_y_coordinate": -10,
            "vertex_4_z_coordinate": 2.25
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "Lights": {
        "ilum_admin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "sch_ilum_admin",
            "zone_or_zonelist_name": "admin"
        },
        "ilum_atm_clientes": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "sch_ilum_atm_clientes",
            "zone_or_zonelist_name": "atm_clientes"
        },
        "ilum_caixas1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "sch_ilum_caixas",
            "zone_or_zonelist_name": "caixas1"
        },
        "ilum_caixas2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "sch_ilum_caixas",
            "zone_or_zonelist_name": "caixas2"
        }
    },
    "Material": {
        "concreto_10cm_0.3": {
            "conductivity": 1.75,
            "density": 2200,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.3
        },
        "concreto_10cm_0.5": {
            "conductivity": 1.75,
            "density": 2200,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "Rough",
            "solar_absorptance": 0.5,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.5
        },
        "concreto_10cm_0.7": {
            "conductivity": 1.75,
            "density": 2200,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.7
        },
        "piso_ceramico_0.3": {
            "conductivity": 1.05,
            "density": 2000,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "Smooth",
            "solar_absorptance": 0.3,
            "specific_heat": 920,
            "thermal_absorptance": 0.9,
            "thickness": 0.0075,
            "visible_absorptance": 0.3
        },
        "contrapiso_0.5": {
            "conductivity": 1.15,
            "density": 2000,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.5
        },
        "gesso_0.3": {
            "conductivity": 0.35,
            "density": 900,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "Smooth",
            "solar_absorptance": 0.3,
            "specific_heat": 870,
            "thermal_absorptance": 0.9,
            "thickness": 0.0125,
            "visible_absorptance": 0.3
        },
        "telha_fibrocimento_0.3": {
            "conductivity": 0.65,
            "density": 1700,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "MediumRough",
            "solar_absorptance": 0.3,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.008,
            "visible_absorptance": 0.3
        },
        "telha_fibrocimento_0.7": {
            "conductivity": 0.65,
            "density": 1700,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.008,
            "visible_absorptance": 0.7
        },
        "argamassa_0.3": {
            "conductivity": 1.15,
            "density": 2000,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "MediumRough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.025,
            "visible_absorptance": 0.3
        },
        "tijolo_vazado_0.3": {
            "conductivity": 0.9,
            "density": 1600,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 920,
            "thermal_absorptance": 0.9,
            "thickness": 0.013,
            "visible_absorptance": 0.3
        }
    },
    "Material:AirGap": {
        "camara_cob": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "thermal_resistance": 0.21
        },
            "camara_par": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "thermal_resistance": 0.17
        }
    },
    "Material:NoMass": {
        "la_vidro_5cm_0.3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "roughness": "Smooth",
            "thermal_resistance": 1.25,
            "thermal_absorptance": 0.9,
            "solar_absorptance": 0.3,
            "visible_absorptance": 0.3
        }
    },
    "OutdoorAir:Mixer": {
        "atm_equip PTHP OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "mixed_air_node_name": "atm_equip PTHP Mixed Air Outlet",
            "outdoor_air_stream_node_name": "atm_equip PTHP Outside Air Inlet",
            "relief_air_stream_node_name": "atm_equip PTHP Relief Air Outlet",
            "return_air_stream_node_name": "atm_equip PTHP Return"
        },
        "servidor PTHP OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "mixed_air_node_name": "servidor PTHP Mixed Air Outlet",
            "outdoor_air_stream_node_name": "servidor PTHP Outside Air Inlet",
            "relief_air_stream_node_name": "servidor PTHP Relief Air Outlet",
            "return_air_stream_node_name": "servidor PTHP Return"
        },
        "hvac_admin OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "mixed_air_node_name": "hvac_admin Mixed Air Outlet",
            "outdoor_air_stream_node_name": "hvac_admin Outdoor Air Inlet",
            "relief_air_stream_node_name": "hvac_admin Relief Air Outlet",
            "return_air_stream_node_name": "hvac_admin Air Loop Inlet"
        },
        "hvac_atm_clientes OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "mixed_air_node_name": "hvac_atm_clientes Mixed Air Outlet",
            "outdoor_air_stream_node_name": "hvac_atm_clientes Outdoor Air Inlet",
            "relief_air_stream_node_name": "hvac_atm_clientes Relief Air Outlet",
            "return_air_stream_node_name": "hvac_atm_clientes Air Loop Inlet"
        },
        "hvac_caixas1 OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "mixed_air_node_name": "hvac_caixas1 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "hvac_caixas1 Outdoor Air Inlet",
            "relief_air_stream_node_name": "hvac_caixas1 Relief Air Outlet",
            "return_air_stream_node_name": "hvac_caixas1 Air Loop Inlet"
        },
        "hvac_caixas2 OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "mixed_air_node_name": "hvac_caixas2 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "hvac_caixas2 Outdoor Air Inlet",
            "relief_air_stream_node_name": "hvac_caixas2 Relief Air Outlet",
            "return_air_stream_node_name": "hvac_caixas2 Air Loop Inlet"
        }
    },
    "OutdoorAir:Node": {
        "atm_equip PTHP Cooling Coil Condenser Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "atm_equip PTHP Outside Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "servidor PTHP Cooling Coil Condenser Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "servidor PTHP Outside Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "hvac_admin Cooling Coil Condenser Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "hvac_atm_clientes Cooling Coil Condenser Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "hvac_caixas1 Cooling Coil Condenser Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "hvac_caixas2 Cooling Coil Condenser Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 1,
            "nodes": [
                {
                    "node_or_nodelist_name": "hvac_atm_clientes Outdoor Air Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 1,
            "nodes": [
                {
                    "node_or_nodelist_name": "hvac_caixas1 Outdoor Air Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 1,
            "nodes": [
                {
                    "node_or_nodelist_name": "hvac_caixas2 Outdoor Air Inlet"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 1,
            "nodes": [
                {
                    "node_or_nodelist_name": "hvac_admin Outdoor Air Inlet"
                }
            ]
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "key_1": "DisplayAllWarnings",
            "key_2": "DisplayExtraWarnings"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 1,
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Cooling Coil Electric Energy"
        },
        "Output:Variable 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Heating Coil Electric Energy"
        },
        "Output:Variable 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Fan Electric Energy"
        },
        "Output:Variable 4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Ventilation Fan Electric Energy"
        },
        "Output:Variable 5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Lights Electric Energy"
        },
        "Output:Variable 6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Exterior Lights Electric Energy"
        },
        "Output:Variable 7": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Electric Equipment Electric Energy"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "tolerance_for_time_cooling_setpoint_not_met": 2,
            "tolerance_for_time_heating_setpoint_not_met": 2
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "unit_conversion": "JtoKWH"
        }
    },
    "People": {
        "ocup_admin": {
            "activity_level_schedule_name": "sch_ativ",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "people_per_zone_floor_area": 0.042,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "sch_ocup_admin",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "admin"
        },
        "ocup_atm_clientes": {
            "activity_level_schedule_name": "sch_ativ",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "people_per_zone_floor_area": 0.231,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "sch_ocup_atm_clientes",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "atm_clientes"
        },
        "ocup_caixas1": {
            "activity_level_schedule_name": "sch_ativ",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "people_per_zone_floor_area": 0.120,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "sch_ocup_caixas",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "caixas1"
        },
        "ocup_caixas2": {
            "activity_level_schedule_name": "sch_ativ",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "people_per_zone_floor_area": 0.120,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "sch_ocup_caixas",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "caixas2"
        }
    },
    "RunPeriod": {
        "year": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2020,
            "day_of_week_for_start_day": "Wednesday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2020,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "HVACTemplate-Always 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "HVACTemplate-Always 21": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "HVACTemplate-Always 24": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "sch_ativ": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "schedule_type_limits_name": "sch_lim_any_number"
        },
        "sch_always_off": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_always_on": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_equip_admin": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:30"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_equip_atm_clientes": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_equip_atm_equip": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "idf_max_extensible_fields": 27,
            "idf_max_fields": 29,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_equip_caixas": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_equip_servidor": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_on_off"
        },
        "sch_hvac_atm_clientes": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "schedule_type_limits_name": "sch_lim_on_off"
        },
        "sch_hvac_caixas_admin": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_on_off"
        },
        "sch_ilum_atm_clientes": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 15:30"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 15:30"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "idf_max_extensible_fields": 19,
            "idf_max_fields": 21,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_ilum_admin": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:30"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_ilum_caixas": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_ilum_ext": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_on_off"
        },
        "sch_ocup_admin": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 17,
            "idf_max_fields": 19,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_ocup_atm_clientes": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.005
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 35,
            "idf_max_fields": 37,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_ocup_caixas": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 23,
            "idf_max_fields": 25,
            "schedule_type_limits_name": "sch_lim_fraction"
        }
    },
    "ScheduleTypeLimits": {
        "HVACTemplate Any Number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1
        },
        "sch_lim_any_number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1
        },
        "sch_lim_fraction": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "sch_lim_on_off": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        }
    },
    "SetpointManager:MixedAir": {
        "hvac_admin Cooling Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "hvac_admin Mixed Air Outlet",
            "fan_outlet_node_name": "hvac_admin Supply Fan Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "reference_setpoint_node_name": "hvac_admin Heating Coil Outlet",
            "setpoint_node_or_nodelist_name": "hvac_admin Mixed Air Outlet"
        },
        "hvac_atm_clientes Cooling Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "hvac_atm_clientes Mixed Air Outlet",
            "fan_outlet_node_name": "hvac_atm_clientes Supply Fan Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "reference_setpoint_node_name": "hvac_atm_clientes Heating Coil Outlet",
            "setpoint_node_or_nodelist_name": "hvac_atm_clientes Mixed Air Outlet"
        },
        "hvac_caixas1 Cooling Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "hvac_caixas1 Mixed Air Outlet",
            "fan_outlet_node_name": "hvac_caixas1 Supply Fan Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "reference_setpoint_node_name": "hvac_caixas1 Heating Coil Outlet",
            "setpoint_node_or_nodelist_name": "hvac_caixas1 Mixed Air Outlet"
        },
        "hvac_caixas2 Cooling Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "hvac_caixas2 Mixed Air Outlet",
            "fan_outlet_node_name": "hvac_caixas2 Supply Fan Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "reference_setpoint_node_name": "hvac_caixas2 Heating Coil Outlet",
            "setpoint_node_or_nodelist_name": "hvac_caixas2 Mixed Air Outlet"
        }
    },
    "SetpointManager:SingleZone:Cooling": {
        "hvac_admin Economizer Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "control_zone_name": "admin",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "maximum_supply_air_temperature": 45,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "hvac_admin Heating Coil Outlet",
            "zone_inlet_node_name": "admin Zone Equip Inlet",
            "zone_node_name": "admin Zone Air Node"
        },
        "hvac_atm_clientes Economizer Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "control_zone_name": "atm_clientes",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "maximum_supply_air_temperature": 45,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "hvac_atm_clientes Heating Coil Outlet",
            "zone_inlet_node_name": "atm_clientes Zone Equip Inlet",
            "zone_node_name": "atm_clientes Zone Air Node"
        },
        "hvac_caixas1 Economizer Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "control_zone_name": "caixas1",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "maximum_supply_air_temperature": 45,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "hvac_caixas1 Heating Coil Outlet",
            "zone_inlet_node_name": "caixas1 Zone Equip Inlet",
            "zone_node_name": "caixas1 Zone Air Node"
        },
        "hvac_caixas2 Economizer Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "control_zone_name": "caixas2",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "maximum_supply_air_temperature": 45,
            "minimum_supply_air_temperature": 13,
            "setpoint_node_or_nodelist_name": "hvac_caixas2 Heating Coil Outlet",
            "zone_inlet_node_name": "caixas2 Zone Equip Inlet",
            "zone_node_name": "caixas2 Zone Air Node"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundDomain:Slab": {
        "ground_domain": {
            "aspect_ratio": 133,
            "evapotranspiration_ground_cover_parameter": 0.4,
            "geometric_mesh_coefficient": 1.6,
            "ground_domain_depth": 10,
            "horizontal_insulation": "No",
            "horizontal_insulation_extents": "Full",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "mesh_density_parameter": 6,
            "perimeter_offset": 5,
            "simulation_timestep": "Hourly",
            "slab_boundary_condition_model_name": "ground_coupled_surf",
            "slab_location": "OnGrade",
            "soil_density": 2800,
            "soil_moisture_content_volume_fraction": 30,
            "soil_moisture_content_volume_fraction_at_saturation": 50,
            "soil_specific_heat": 850,
            "soil_thermal_conductivity": 1.5,
            "undisturbed_ground_temperature_model_name": "finite_difference",
            "undisturbed_ground_temperature_model_type": "Site:GroundTemperature:Undisturbed:FiniteDifference",
            "vertical_insulation": "No"
        }
    },
    "Site:GroundTemperature:Undisturbed:FiniteDifference": {
        "finite_difference": {
            "evapotranspiration_ground_cover_parameter": 0.4,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "soil_density": 2800,
            "soil_moisture_content_volume_fraction": 30,
            "soil_moisture_content_volume_fraction_at_saturation": 50,
            "soil_specific_heat": 850,
            "soil_thermal_conductivity": 15
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "hvac_atm_clientes",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "hvac_caixas1",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "hvac_caixas2",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "hvac_admin",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA atm_clientes",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD atm_clientes",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "atm_clientes"
        },
        "Sizing:Zone 2": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA caixas1",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD caixas1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "caixas1"
        },
        "Sizing:Zone 3": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA caixas2",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD caixas2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "caixas2"
        },
        "Sizing:Zone 4": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA admin",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD admin",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "admin"
        },
        "Sizing:Zone 5": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA atm_equip",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD atm_equip",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "atm_equip"
        },
        "Sizing:Zone 6": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA servidor",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD servidor",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "servidor"
        }
    },
    "SizingPeriod:WeatherFileDays": {
        "design_year": {
            "begin_day_of_month": 1,
            "begin_month": 1,
            "end_day_of_month": 31,
            "end_month": 12,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_rain_and_snow_indicators": "No"
        }
    },
    "SurfaceProperty:OtherSideConditionsModel": {
        "ground_coupled_surf": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "type_of_modeling": "GroundCoupledSurface"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "termostato Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "HVACTemplate-Always 24",
            "heating_setpoint_temperature_schedule_name": "HVACTemplate-Always 21",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3
        }
    },
    "Timestep": {
        "Timestep 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "version_identifier": "9.2"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "vidro_temperado": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "u_factor": 5.6,
            "visible_transmittance": 0.4
        }
    },
    "Zone": {
        "atm_clientes": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "multiplier": 1,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "atm_equip": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "x_origin": 2,
            "y_origin": 0,
            "z_origin": 0
        },
        "caixas1": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "x_origin": 15,
            "y_origin": 20,
            "z_origin": 0
        },
        "caixas2": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "multiplier": 1,
            "x_origin": 15,
            "y_origin": 10,
            "z_origin": 3
        },
        "admin": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "multiplier": 1,
            "x_origin": 0,
            "y_origin": 10,
            "z_origin": 3
        },
        "servidor": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "multiplier": 1,
            "x_origin": 0,
            "y_origin": 20,
            "z_origin": 3
        }
    },
    "ZoneControl:Thermostat": {
        "atm_clientes Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "zone_or_zonelist_name": "atm_clientes"
        },
        "caixas1 Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "zone_or_zonelist_name": "caixas1"
        },
        "caixas2 Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "zone_or_zonelist_name": "caixas2"
        },
        "admin Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "zone_or_zonelist_name": "admin"
        },
        "atm_equip Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "zone_or_zonelist_name": "atm_equip"
        },
        "servidor Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "zone_or_zonelist_name": "servidor"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "zone_air_inlet_node_or_nodelist_name": "atm_clientes Zone Equip Inlet",
            "zone_air_node_name": "atm_clientes Zone Air Node",
            "zone_conditioning_equipment_list_name": "atm_clientes Equipment",
            "zone_name": "atm_clientes",
            "zone_return_air_node_or_nodelist_name": "atm_clientes Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "zone_air_inlet_node_or_nodelist_name": "caixas1 Zone Equip Inlet",
            "zone_air_node_name": "caixas1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "caixas1 Equipment",
            "zone_name": "caixas1",
            "zone_return_air_node_or_nodelist_name": "caixas1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "zone_air_inlet_node_or_nodelist_name": "caixas2 Zone Equip Inlet",
            "zone_air_node_name": "caixas2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "caixas2 Equipment",
            "zone_name": "caixas2",
            "zone_return_air_node_or_nodelist_name": "caixas2 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "zone_air_inlet_node_or_nodelist_name": "admin Zone Equip Inlet",
            "zone_air_node_name": "admin Zone Air Node",
            "zone_conditioning_equipment_list_name": "admin Equipment",
            "zone_name": "admin",
            "zone_return_air_node_or_nodelist_name": "admin Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "zone_air_exhaust_node_or_nodelist_name": "atm_equip PTHP Return",
            "zone_air_inlet_node_or_nodelist_name": "atm_equip PTHP Supply Inlet",
            "zone_air_node_name": "atm_equip Zone Air Node",
            "zone_conditioning_equipment_list_name": "atm_equip Equipment",
            "zone_name": "atm_equip",
            "zone_return_air_node_or_nodelist_name": "atm_equip Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "zone_air_exhaust_node_or_nodelist_name": "servidor PTHP Return",
            "zone_air_inlet_node_or_nodelist_name": "servidor PTHP Supply Inlet",
            "zone_air_node_name": "servidor Zone Air Node",
            "zone_conditioning_equipment_list_name": "servidor Equipment",
            "zone_name": "servidor",
            "zone_return_air_node_or_nodelist_name": "servidor Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "atm_clientes Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "atm_clientes Air Terminal",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "load_distribution_scheme": "SequentialLoad"
        },
        "caixas1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "caixas1 Air Terminal",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "load_distribution_scheme": "SequentialLoad"
        },
        "caixas2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "caixas2 Air Terminal",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "load_distribution_scheme": "SequentialLoad"
        },
        "admin Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "admin Air Terminal",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "load_distribution_scheme": "SequentialLoad"
        },
        "atm_equip Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "atm_equip PTHP",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalHeatPump"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "load_distribution_scheme": "SequentialLoad"
        },
        "servidor Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "servidor PTHP",
                    "zone_equipment_object_type": "ZoneHVAC:PackagedTerminalHeatPump"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:PackagedTerminalHeatPump": {
        "atm_equip PTHP": {
            "air_inlet_node_name": "atm_equip PTHP Return",
            "air_outlet_node_name": "atm_equip PTHP Supply Inlet",
            "availability_schedule_name": "sch_always_on",
            "cooling_coil_name": "atm_equip PTHP Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_convergence_tolerance": 0.001,
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "atm_equip PTHP Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_convergence_tolerance": 0.001,
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "atm_equip PTHP OA Mixing Box",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supplemental_heating_coil_name": "atm_equip PTHP Supp Heating Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_name": "atm_equip PTHP Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "sch_always_on"
        },
        "servidor PTHP": {
            "air_inlet_node_name": "servidor PTHP Return",
            "air_outlet_node_name": "servidor PTHP Supply Inlet",
            "availability_schedule_name": "sch_always_on",
            "cooling_coil_name": "servidor PTHP Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_convergence_tolerance": 0.001,
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "servidor PTHP Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_convergence_tolerance": 0.001,
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "servidor PTHP OA Mixing Box",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supplemental_heating_coil_name": "servidor PTHP Supp Heating Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_name": "servidor PTHP Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "sch_always_on"
        }
    },
    "ZoneVentilation:DesignFlowRate": {
        "ren_admin": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "admin"
        },
        "ren_atm_clientes": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "atm_clientes"
        },
        "ren_caixas1": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "caixas1"
        },
        "ren_caixas2": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "caixas2"
        }
    }
}
