{
    "AirConditioner:VariableRefrigerantFlow": {
        "hvac_admin VRF Heat Pump": {
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_inlet_node_name": "hvac_admin Condenser Inlet Node",
            "condenser_outlet_node_name": "hvac_admin Condenser Outlet Node",
            "condenser_type": "AirCooled",
            "cooling_capacity_ratio_boundary_curve_name": "hvac_admin VRFCoolCapFTBoundary",
            "cooling_capacity_ratio_modifier_function_of_high_temperature_curve_name": "hvac_admin VRFCoolCapFTHi",
            "cooling_capacity_ratio_modifier_function_of_low_temperature_curve_name": "hvac_admin VRFCoolCapFT",
            "cooling_combination_ratio_correction_factor_curve_name": "hvac_admin CoolingCombRatio",
            "cooling_energy_input_ratio_boundary_curve_name": "hvac_admin VRFCoolEIRFTBoundary",
            "cooling_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "hvac_admin CoolingEIRHiPLR",
            "cooling_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "hvac_admin VRFCoolEIRFTHi",
            "cooling_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "hvac_admin CoolingEIRLowPLR",
            "cooling_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "hvac_admin VRFCoolEIRFT",
            "cooling_part_load_fraction_correlation_curve_name": "hvac_admin VRFCPLFFPLR",
            "crankcase_heater_power_per_compressor": 33,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.058333,
            "equivalent_piping_length_used_for_piping_correction_factor_in_cooling_mode": 30,
            "equivalent_piping_length_used_for_piping_correction_factor_in_heating_mode": 30,
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "fuel_type": "Electricity",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "heat_pump_waste_heat_recovery": "No",
            "heat_recovery_cooling_capacity_time_constant": 0.45,
            "heat_recovery_heating_capacity_time_constant": 0.45,
            "heating_capacity_ratio_boundary_curve_name": "hvac_admin VRFHeatCapFTBoundary",
            "heating_capacity_ratio_modifier_function_of_high_temperature_curve_name": "hvac_admin VRFHeatCapFTHi",
            "heating_capacity_ratio_modifier_function_of_low_temperature_curve_name": "hvac_admin VRFHeatCapFT",
            "heating_combination_ratio_correction_factor_curve_name": "hvac_admin HeatingCombRatio",
            "heating_energy_input_ratio_boundary_curve_name": "hvac_admin VRFHeatEIRFTBoundary",
            "heating_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "hvac_admin HeatingEIRHiPLR",
            "heating_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "hvac_admin VRFHeatEIRFTHi",
            "heating_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "hvac_admin HeatingEIRLowPLR",
            "heating_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "hvac_admin VRFHeatEIRFT",
            "heating_part_load_fraction_correlation_curve_name": "hvac_admin VRFCPLFFPLR",
            "heating_performance_curve_outdoor_temperature_type": "WetBulbTemperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 81,
            "master_thermostat_priority_control_type": "MasterThermostatPriority",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater": 5,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "maximum_outdoor_temperature_in_cooling_mode": 43,
            "maximum_outdoor_temperature_in_heat_recovery_mode": 43,
            "maximum_outdoor_temperature_in_heating_mode": 16,
            "minimum_heat_pump_part_load_ratio": 0.25,
            "minimum_outdoor_temperature_in_cooling_mode": -5,
            "minimum_outdoor_temperature_in_heat_recovery_mode": -15,
            "minimum_outdoor_temperature_in_heating_mode": -20,
            "number_of_compressors": 2,
            "piping_correction_factor_for_height_in_cooling_mode_coefficient": -0.000386,
            "piping_correction_factor_for_length_in_cooling_mode_curve_name": "hvac_admin CoolingLengthCorrectionFactor",
            "rated_heating_capacity_sizing_ratio": 1,
            "ratio_of_compressor_size_to_total_compressor_capacity": 0.5,
            "resistive_defrost_heater_capacity": "Autosize",
            "vertical_height_used_for_piping_correction_factor": 10,
            "water_condenser_volume_flow_rate": "Autosize",
            "zone_name_for_master_thermostat_location": "admin",
            "zone_terminal_unit_list_name": "hvac_admTU List"
        },
        "hvac_atm_clientes VRF Heat Pump": {
            "availability_schedule_name": "sch_hvac_atm_clientes",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_inlet_node_name": "hvac_atm_clientes Condenser Inlet Node",
            "condenser_outlet_node_name": "hvac_atm_clientes Condenser Outlet Node",
            "condenser_type": "AirCooled",
            "cooling_capacity_ratio_boundary_curve_name": "hvac_atm_clientes VRFCoolCapFTBoundary",
            "cooling_capacity_ratio_modifier_function_of_high_temperature_curve_name": "hvac_atm_clientes VRFCoolCapFTHi",
            "cooling_capacity_ratio_modifier_function_of_low_temperature_curve_name": "hvac_atm_clientes VRFCoolCapFT",
            "cooling_combination_ratio_correction_factor_curve_name": "hvac_atm_clientes CoolingCombRatio",
            "cooling_energy_input_ratio_boundary_curve_name": "hvac_atm_clientes VRFCoolEIRFTBoundary",
            "cooling_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "hvac_atm_clientes CoolingEIRHiPLR",
            "cooling_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "hvac_atm_clientes VRFCoolEIRFTHi",
            "cooling_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "hvac_atm_clientes CoolingEIRLowPLR",
            "cooling_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "hvac_atm_clientes VRFCoolEIRFT",
            "cooling_part_load_fraction_correlation_curve_name": "hvac_atm_clientes VRFCPLFFPLR",
            "crankcase_heater_power_per_compressor": 33,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.058333,
            "equivalent_piping_length_used_for_piping_correction_factor_in_cooling_mode": 30,
            "equivalent_piping_length_used_for_piping_correction_factor_in_heating_mode": 30,
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "fuel_type": "Electricity",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "heat_pump_waste_heat_recovery": "No",
            "heat_recovery_cooling_capacity_time_constant": 0.45,
            "heat_recovery_heating_capacity_time_constant": 0.45,
            "heating_capacity_ratio_boundary_curve_name": "hvac_atm_clientes VRFHeatCapFTBoundary",
            "heating_capacity_ratio_modifier_function_of_high_temperature_curve_name": "hvac_atm_clientes VRFHeatCapFTHi",
            "heating_capacity_ratio_modifier_function_of_low_temperature_curve_name": "hvac_atm_clientes VRFHeatCapFT",
            "heating_combination_ratio_correction_factor_curve_name": "hvac_atm_clientes HeatingCombRatio",
            "heating_energy_input_ratio_boundary_curve_name": "hvac_atm_clientes VRFHeatEIRFTBoundary",
            "heating_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "hvac_atm_clientes HeatingEIRHiPLR",
            "heating_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "hvac_atm_clientes VRFHeatEIRFTHi",
            "heating_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "hvac_atm_clientes HeatingEIRLowPLR",
            "heating_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "hvac_atm_clientes VRFHeatEIRFT",
            "heating_part_load_fraction_correlation_curve_name": "hvac_atm_clientes VRFCPLFFPLR",
            "heating_performance_curve_outdoor_temperature_type": "WetBulbTemperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 81,
            "master_thermostat_priority_control_type": "MasterThermostatPriority",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater": 5,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "maximum_outdoor_temperature_in_cooling_mode": 43,
            "maximum_outdoor_temperature_in_heat_recovery_mode": 43,
            "maximum_outdoor_temperature_in_heating_mode": 16,
            "minimum_heat_pump_part_load_ratio": 0.25,
            "minimum_outdoor_temperature_in_cooling_mode": -5,
            "minimum_outdoor_temperature_in_heat_recovery_mode": -15,
            "minimum_outdoor_temperature_in_heating_mode": -20,
            "number_of_compressors": 2,
            "piping_correction_factor_for_height_in_cooling_mode_coefficient": -0.000386,
            "piping_correction_factor_for_length_in_cooling_mode_curve_name": "hvac_atm_clientes CoolingLengthCorrectionFactor",
            "rated_heating_capacity_sizing_ratio": 1,
            "ratio_of_compressor_size_to_total_compressor_capacity": 0.5,
            "resistive_defrost_heater_capacity": "Autosize",
            "vertical_height_used_for_piping_correction_factor": 10,
            "water_condenser_volume_flow_rate": "Autosize",
            "zone_name_for_master_thermostat_location": "atm_clientes",
            "zone_terminal_unit_list_name": "hvac_atm_clientesTU List"
        },
        "hvac_atm_equip VRF Heat Pump": {
            "availability_schedule_name": "sch_always_on",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_inlet_node_name": "hvac_atm_equip Condenser Inlet Node",
            "condenser_outlet_node_name": "hvac_atm_equip Condenser Outlet Node",
            "condenser_type": "AirCooled",
            "cooling_capacity_ratio_boundary_curve_name": "hvac_atm_equip VRFCoolCapFTBoundary",
            "cooling_capacity_ratio_modifier_function_of_high_temperature_curve_name": "hvac_atm_equip VRFCoolCapFTHi",
            "cooling_capacity_ratio_modifier_function_of_low_temperature_curve_name": "hvac_atm_equip VRFCoolCapFT",
            "cooling_combination_ratio_correction_factor_curve_name": "hvac_atm_equip CoolingCombRatio",
            "cooling_energy_input_ratio_boundary_curve_name": "hvac_atm_equip VRFCoolEIRFTBoundary",
            "cooling_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "hvac_atm_equip CoolingEIRHiPLR",
            "cooling_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "hvac_atm_equip VRFCoolEIRFTHi",
            "cooling_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "hvac_atm_equip CoolingEIRLowPLR",
            "cooling_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "hvac_atm_equip VRFCoolEIRFT",
            "cooling_part_load_fraction_correlation_curve_name": "hvac_atm_equip VRFCPLFFPLR",
            "crankcase_heater_power_per_compressor": 33,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.058333,
            "equivalent_piping_length_used_for_piping_correction_factor_in_cooling_mode": 30,
            "equivalent_piping_length_used_for_piping_correction_factor_in_heating_mode": 30,
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "fuel_type": "Electricity",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "heat_pump_waste_heat_recovery": "No",
            "heat_recovery_cooling_capacity_time_constant": 0.45,
            "heat_recovery_heating_capacity_time_constant": 0.45,
            "heating_capacity_ratio_boundary_curve_name": "hvac_atm_equip VRFHeatCapFTBoundary",
            "heating_capacity_ratio_modifier_function_of_high_temperature_curve_name": "hvac_atm_equip VRFHeatCapFTHi",
            "heating_capacity_ratio_modifier_function_of_low_temperature_curve_name": "hvac_atm_equip VRFHeatCapFT",
            "heating_combination_ratio_correction_factor_curve_name": "hvac_atm_equip HeatingCombRatio",
            "heating_energy_input_ratio_boundary_curve_name": "hvac_atm_equip VRFHeatEIRFTBoundary",
            "heating_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "hvac_atm_equip HeatingEIRHiPLR",
            "heating_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "hvac_atm_equip VRFHeatEIRFTHi",
            "heating_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "hvac_atm_equip HeatingEIRLowPLR",
            "heating_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "hvac_atm_equip VRFHeatEIRFT",
            "heating_part_load_fraction_correlation_curve_name": "hvac_atm_equip VRFCPLFFPLR",
            "heating_performance_curve_outdoor_temperature_type": "WetBulbTemperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 81,
            "master_thermostat_priority_control_type": "MasterThermostatPriority",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater": 5,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "maximum_outdoor_temperature_in_cooling_mode": 43,
            "maximum_outdoor_temperature_in_heat_recovery_mode": 43,
            "maximum_outdoor_temperature_in_heating_mode": 16,
            "minimum_heat_pump_part_load_ratio": 0.25,
            "minimum_outdoor_temperature_in_cooling_mode": -5,
            "minimum_outdoor_temperature_in_heat_recovery_mode": -15,
            "minimum_outdoor_temperature_in_heating_mode": -20,
            "number_of_compressors": 2,
            "piping_correction_factor_for_height_in_cooling_mode_coefficient": -0.000386,
            "piping_correction_factor_for_length_in_cooling_mode_curve_name": "hvac_atm_equip CoolingLengthCorrectionFactor",
            "rated_heating_capacity_sizing_ratio": 1,
            "ratio_of_compressor_size_to_total_compressor_capacity": 0.5,
            "resistive_defrost_heater_capacity": "Autosize",
            "vertical_height_used_for_piping_correction_factor": 10,
            "water_condenser_volume_flow_rate": "Autosize",
            "zone_name_for_master_thermostat_location": "atm_equip",
            "zone_terminal_unit_list_name": "hvac_atm_equipTU List"
        },
        "hvac_caixas1 VRF Heat Pump": {
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_inlet_node_name": "hvac_caixas1 Condenser Inlet Node",
            "condenser_outlet_node_name": "hvac_caixas1 Condenser Outlet Node",
            "condenser_type": "AirCooled",
            "cooling_capacity_ratio_boundary_curve_name": "hvac_caixas1 VRFCoolCapFTBoundary",
            "cooling_capacity_ratio_modifier_function_of_high_temperature_curve_name": "hvac_caixas1 VRFCoolCapFTHi",
            "cooling_capacity_ratio_modifier_function_of_low_temperature_curve_name": "hvac_caixas1 VRFCoolCapFT",
            "cooling_combination_ratio_correction_factor_curve_name": "hvac_caixas1 CoolingCombRatio",
            "cooling_energy_input_ratio_boundary_curve_name": "hvac_caixas1 VRFCoolEIRFTBoundary",
            "cooling_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "hvac_caixas1 CoolingEIRHiPLR",
            "cooling_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "hvac_caixas1 VRFCoolEIRFTHi",
            "cooling_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "hvac_caixas1 CoolingEIRLowPLR",
            "cooling_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "hvac_caixas1 VRFCoolEIRFT",
            "cooling_part_load_fraction_correlation_curve_name": "hvac_caixas1 VRFCPLFFPLR",
            "crankcase_heater_power_per_compressor": 33,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.058333,
            "equivalent_piping_length_used_for_piping_correction_factor_in_cooling_mode": 30,
            "equivalent_piping_length_used_for_piping_correction_factor_in_heating_mode": 30,
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "fuel_type": "Electricity",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "heat_pump_waste_heat_recovery": "No",
            "heat_recovery_cooling_capacity_time_constant": 0.45,
            "heat_recovery_heating_capacity_time_constant": 0.45,
            "heating_capacity_ratio_boundary_curve_name": "hvac_caixas1 VRFHeatCapFTBoundary",
            "heating_capacity_ratio_modifier_function_of_high_temperature_curve_name": "hvac_caixas1 VRFHeatCapFTHi",
            "heating_capacity_ratio_modifier_function_of_low_temperature_curve_name": "hvac_caixas1 VRFHeatCapFT",
            "heating_combination_ratio_correction_factor_curve_name": "hvac_caixas1 HeatingCombRatio",
            "heating_energy_input_ratio_boundary_curve_name": "hvac_caixas1 VRFHeatEIRFTBoundary",
            "heating_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "hvac_caixas1 HeatingEIRHiPLR",
            "heating_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "hvac_caixas1 VRFHeatEIRFTHi",
            "heating_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "hvac_caixas1 HeatingEIRLowPLR",
            "heating_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "hvac_caixas1 VRFHeatEIRFT",
            "heating_part_load_fraction_correlation_curve_name": "hvac_caixas1 VRFCPLFFPLR",
            "heating_performance_curve_outdoor_temperature_type": "WetBulbTemperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 81,
            "master_thermostat_priority_control_type": "MasterThermostatPriority",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater": 5,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "maximum_outdoor_temperature_in_cooling_mode": 43,
            "maximum_outdoor_temperature_in_heat_recovery_mode": 43,
            "maximum_outdoor_temperature_in_heating_mode": 16,
            "minimum_heat_pump_part_load_ratio": 0.25,
            "minimum_outdoor_temperature_in_cooling_mode": -5,
            "minimum_outdoor_temperature_in_heat_recovery_mode": -15,
            "minimum_outdoor_temperature_in_heating_mode": -20,
            "number_of_compressors": 2,
            "piping_correction_factor_for_height_in_cooling_mode_coefficient": -0.000386,
            "piping_correction_factor_for_length_in_cooling_mode_curve_name": "hvac_caixas1 CoolingLengthCorrectionFactor",
            "rated_heating_capacity_sizing_ratio": 1,
            "ratio_of_compressor_size_to_total_compressor_capacity": 0.5,
            "resistive_defrost_heater_capacity": "Autosize",
            "vertical_height_used_for_piping_correction_factor": 10,
            "water_condenser_volume_flow_rate": "Autosize",
            "zone_name_for_master_thermostat_location": "caixas1",
            "zone_terminal_unit_list_name": "hvac_caixas1TU List"
        },
        "hvac_caixas2 VRF Heat Pump": {
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_inlet_node_name": "hvac_caixas2 Condenser Inlet Node",
            "condenser_outlet_node_name": "hvac_caixas2 Condenser Outlet Node",
            "condenser_type": "AirCooled",
            "cooling_capacity_ratio_boundary_curve_name": "hvac_caixas2 VRFCoolCapFTBoundary",
            "cooling_capacity_ratio_modifier_function_of_high_temperature_curve_name": "hvac_caixas2 VRFCoolCapFTHi",
            "cooling_capacity_ratio_modifier_function_of_low_temperature_curve_name": "hvac_caixas2 VRFCoolCapFT",
            "cooling_combination_ratio_correction_factor_curve_name": "hvac_caixas2 CoolingCombRatio",
            "cooling_energy_input_ratio_boundary_curve_name": "hvac_caixas2 VRFCoolEIRFTBoundary",
            "cooling_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "hvac_caixas2 CoolingEIRHiPLR",
            "cooling_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "hvac_caixas2 VRFCoolEIRFTHi",
            "cooling_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "hvac_caixas2 CoolingEIRLowPLR",
            "cooling_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "hvac_caixas2 VRFCoolEIRFT",
            "cooling_part_load_fraction_correlation_curve_name": "hvac_caixas2 VRFCPLFFPLR",
            "crankcase_heater_power_per_compressor": 33,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.058333,
            "equivalent_piping_length_used_for_piping_correction_factor_in_cooling_mode": 30,
            "equivalent_piping_length_used_for_piping_correction_factor_in_heating_mode": 30,
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "fuel_type": "Electricity",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "heat_pump_waste_heat_recovery": "No",
            "heat_recovery_cooling_capacity_time_constant": 0.45,
            "heat_recovery_heating_capacity_time_constant": 0.45,
            "heating_capacity_ratio_boundary_curve_name": "hvac_caixas2 VRFHeatCapFTBoundary",
            "heating_capacity_ratio_modifier_function_of_high_temperature_curve_name": "hvac_caixas2 VRFHeatCapFTHi",
            "heating_capacity_ratio_modifier_function_of_low_temperature_curve_name": "hvac_caixas2 VRFHeatCapFT",
            "heating_combination_ratio_correction_factor_curve_name": "hvac_caixas2 HeatingCombRatio",
            "heating_energy_input_ratio_boundary_curve_name": "hvac_caixas2 VRFHeatEIRFTBoundary",
            "heating_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "hvac_caixas2 HeatingEIRHiPLR",
            "heating_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "hvac_caixas2 VRFHeatEIRFTHi",
            "heating_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "hvac_caixas2 HeatingEIRLowPLR",
            "heating_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "hvac_caixas2 VRFHeatEIRFT",
            "heating_part_load_fraction_correlation_curve_name": "hvac_caixas2 VRFCPLFFPLR",
            "heating_performance_curve_outdoor_temperature_type": "WetBulbTemperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 81,
            "master_thermostat_priority_control_type": "MasterThermostatPriority",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater": 5,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "maximum_outdoor_temperature_in_cooling_mode": 43,
            "maximum_outdoor_temperature_in_heat_recovery_mode": 43,
            "maximum_outdoor_temperature_in_heating_mode": 16,
            "minimum_heat_pump_part_load_ratio": 0.25,
            "minimum_outdoor_temperature_in_cooling_mode": -5,
            "minimum_outdoor_temperature_in_heat_recovery_mode": -15,
            "minimum_outdoor_temperature_in_heating_mode": -20,
            "number_of_compressors": 2,
            "piping_correction_factor_for_height_in_cooling_mode_coefficient": -0.000386,
            "piping_correction_factor_for_length_in_cooling_mode_curve_name": "hvac_caixas2 CoolingLengthCorrectionFactor",
            "rated_heating_capacity_sizing_ratio": 1,
            "ratio_of_compressor_size_to_total_compressor_capacity": 0.5,
            "resistive_defrost_heater_capacity": "Autosize",
            "vertical_height_used_for_piping_correction_factor": 10,
            "water_condenser_volume_flow_rate": "Autosize",
            "zone_name_for_master_thermostat_location": "caixas2",
            "zone_terminal_unit_list_name": "hvac_caixas2TU List"
        },
        "hvac_servidor VRF Heat Pump": {
            "availability_schedule_name": "sch_always_on",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_inlet_node_name": "hvac_servidor Condenser Inlet Node",
            "condenser_outlet_node_name": "hvac_servidor Condenser Outlet Node",
            "condenser_type": "AirCooled",
            "cooling_capacity_ratio_boundary_curve_name": "hvac_servidor VRFCoolCapFTBoundary",
            "cooling_capacity_ratio_modifier_function_of_high_temperature_curve_name": "hvac_servidor VRFCoolCapFTHi",
            "cooling_capacity_ratio_modifier_function_of_low_temperature_curve_name": "hvac_servidor VRFCoolCapFT",
            "cooling_combination_ratio_correction_factor_curve_name": "hvac_servidor CoolingCombRatio",
            "cooling_energy_input_ratio_boundary_curve_name": "hvac_servidor VRFCoolEIRFTBoundary",
            "cooling_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "hvac_servidor CoolingEIRHiPLR",
            "cooling_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "hvac_servidor VRFCoolEIRFTHi",
            "cooling_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "hvac_servidor CoolingEIRLowPLR",
            "cooling_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "hvac_servidor VRFCoolEIRFT",
            "cooling_part_load_fraction_correlation_curve_name": "hvac_servidor VRFCPLFFPLR",
            "crankcase_heater_power_per_compressor": 33,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.058333,
            "equivalent_piping_length_used_for_piping_correction_factor_in_cooling_mode": 30,
            "equivalent_piping_length_used_for_piping_correction_factor_in_heating_mode": 30,
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": 0,
            "fuel_type": "Electricity",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "heat_pump_waste_heat_recovery": "No",
            "heat_recovery_cooling_capacity_time_constant": 0.45,
            "heat_recovery_heating_capacity_time_constant": 0.45,
            "heating_capacity_ratio_boundary_curve_name": "hvac_servidor VRFHeatCapFTBoundary",
            "heating_capacity_ratio_modifier_function_of_high_temperature_curve_name": "hvac_servidor VRFHeatCapFTHi",
            "heating_capacity_ratio_modifier_function_of_low_temperature_curve_name": "hvac_servidor VRFHeatCapFT",
            "heating_combination_ratio_correction_factor_curve_name": "hvac_servidor HeatingCombRatio",
            "heating_energy_input_ratio_boundary_curve_name": "hvac_servidor VRFHeatEIRFTBoundary",
            "heating_energy_input_ratio_modifier_function_of_high_part_load_ratio_curve_name": "hvac_servidor HeatingEIRHiPLR",
            "heating_energy_input_ratio_modifier_function_of_high_temperature_curve_name": "hvac_servidor VRFHeatEIRFTHi",
            "heating_energy_input_ratio_modifier_function_of_low_part_load_ratio_curve_name": "hvac_servidor HeatingEIRLowPLR",
            "heating_energy_input_ratio_modifier_function_of_low_temperature_curve_name": "hvac_servidor VRFHeatEIRFT",
            "heating_part_load_fraction_correlation_curve_name": "hvac_servidor VRFCPLFFPLR",
            "heating_performance_curve_outdoor_temperature_type": "WetBulbTemperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 81,
            "master_thermostat_priority_control_type": "MasterThermostatPriority",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater": 5,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "maximum_outdoor_temperature_in_cooling_mode": 43,
            "maximum_outdoor_temperature_in_heat_recovery_mode": 43,
            "maximum_outdoor_temperature_in_heating_mode": 15.5,
            "minimum_heat_pump_part_load_ratio": 0.25,
            "minimum_outdoor_temperature_in_cooling_mode": -5,
            "minimum_outdoor_temperature_in_heat_recovery_mode": -15,
            "minimum_outdoor_temperature_in_heating_mode": -20,
            "number_of_compressors": 2,
            "piping_correction_factor_for_height_in_cooling_mode_coefficient": -0.000386,
            "piping_correction_factor_for_length_in_cooling_mode_curve_name": "hvac_servidor CoolingLengthCorrectionFactor",
            "rated_heating_capacity_sizing_ratio": 1,
            "ratio_of_compressor_size_to_total_compressor_capacity": 0.5,
            "resistive_defrost_heater_capacity": "Autosize",
            "vertical_height_used_for_piping_correction_factor": 10,
            "water_condenser_volume_flow_rate": "Autosize",
            "zone_name_for_master_thermostat_location": "servidor",
            "zone_terminal_unit_list_name": "hvac_servidorTU List"
        }
    },
    "Building": {
        "agencia_bancaria": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "solar_distribution": "FullExteriorWithReflections",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "surf_1": {
            "construction_name": "piso_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "ground_coupled_surf",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_equip"
        },
        "surf_2": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_38",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_equip"
        },
        "surf_3": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_equip"
        },
        "surf_4": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "atm_clientes"
        },
        "surf_5": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "atm_equip"
        },
        "surf_6": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "atm_equip"
        },
        "surf_7": {
            "construction_name": "piso_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "ground_coupled_surf",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas1"
        },
        "surf_8": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "caixas1"
        },
        "surf_9": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas1"
        },
        "surf_10": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "caixas1"
        },
        "surf_11": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "caixas1"
        },
        "surf_12": {
            "construction_name": "cob_int",
            "idf_max_extensible_fields": 18,
            "idf_max_fields": 28,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_19",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas1"
        },
        "surf_13": {
            "construction_name": "piso_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_35",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas2"
        },
        "surf_14": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "caixas2"
        },
        "surf_15": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "caixas2"
        },
        "surf_16": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "caixas2"
        },
        "surf_17": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_25",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas2"
        },
        "surf_18": {
            "construction_name": "cob_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "caixas2"
        },
        "surf_19": {
            "construction_name": "piso_int",
            "idf_max_extensible_fields": 18,
            "idf_max_fields": 28,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_12",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "admin"
        },
        "surf_20": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "admin"
        },
        "surf_21": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_30",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "admin"
        },
        "surf_22": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_29",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "admin"
        },
        "surf_23": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "admin"
        },
        "surf_24": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "admin"
        },
        "surf_25": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_17",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "admin"
        },
        "surf_26": {
            "construction_name": "cob_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "admin"
        },
        "surf_26a": {
            "construction_name": "cob_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "admin"
        },
        "surf_27": {
            "construction_name": "piso_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_33",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "servidor"
        },
        "surf_28": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "servidor"
        },
        "surf_29": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_22",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "servidor"
        },
        "surf_30": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "servidor"
        },
        "surf_31": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "servidor"
        },
        "surf_32": {
            "construction_name": "cob_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "zone_name": "servidor"
        },
        "surf_33": {
            "construction_name": "cob_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_27",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -3,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas1"
        },
        "surf_34": {
            "construction_name": "par_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "atm_clientes"
        },
        "surf_35": {
            "construction_name": "cob_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_13",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_clientes"
        },
        "surf_36": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_41",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_clientes"
        },
        "surf_37": {
            "construction_name": "piso_ext",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "OtherSideConditionsModel",
            "outside_boundary_condition_object": "ground_coupled_surf",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_clientes"
        },
        "surf_38": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_clientes"
        },
        "surf_39": {
            "construction_name": "cob_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_40",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "atm_equip"
        },
        "surf_40": {
            "construction_name": "piso_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_39",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -15,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas2"
        },
        "surf_41": {
            "construction_name": "par_int",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "surf_36",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -13,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "caixas1"
        }
    },
    "Coil:Cooling:DX:VariableRefrigerantFlow": {
        "atm_clientes VRF Cooling Coil": {
            "availability_schedule_name": "sch_hvac_atm_clientes",
            "coil_air_inlet_node": "atm_clientes VRF Supply Fan Outlet",
            "coil_air_outlet_node": "atm_clientes VRF Cooling Coil Outlet",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "atm_clientes VRF Cooling Coil Cap-FF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "atm_clientes VRF Cooling Coil Cap-FT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "rated_air_flow_rate": "Autosize"
        },
        "atm_equip VRF Cooling Coil": {
            "availability_schedule_name": "sch_always_on",
            "coil_air_inlet_node": "atm_equip VRF Supply Fan Outlet",
            "coil_air_outlet_node": "atm_equip VRF Cooling Coil Outlet",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "atm_equip VRF Cooling Coil Cap-FF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "atm_equip VRF Cooling Coil Cap-FT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "rated_air_flow_rate": "Autosize"
        },
        "caixas1 VRF Cooling Coil": {
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "coil_air_inlet_node": "caixas1 VRF Supply Fan Outlet",
            "coil_air_outlet_node": "caixas1 VRF Cooling Coil Outlet",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "caixas1 VRF Cooling Coil Cap-FF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "caixas1 VRF Cooling Coil Cap-FT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "rated_air_flow_rate": "Autosize"
        },
        "caixas2 VRF Cooling Coil": {
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "coil_air_inlet_node": "caixas2 VRF Supply Fan Outlet",
            "coil_air_outlet_node": "caixas2 VRF Cooling Coil Outlet",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "caixas2 VRF Cooling Coil Cap-FF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "caixas2 VRF Cooling Coil Cap-FT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "rated_air_flow_rate": "Autosize"
        },
        "admin VRF Cooling Coil": {
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "coil_air_inlet_node": "admin VRF Supply Fan Outlet",
            "coil_air_outlet_node": "admin VRF Cooling Coil Outlet",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "admin VRF Cooling Coil Cap-FF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "admin VRF Cooling Coil Cap-FT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "rated_air_flow_rate": "Autosize"
        },
        "servidor VRF Cooling Coil": {
            "availability_schedule_name": "sch_always_on",
            "coil_air_inlet_node": "servidor VRF Supply Fan Outlet",
            "coil_air_outlet_node": "servidor VRF Cooling Coil Outlet",
            "cooling_capacity_modifier_curve_function_of_flow_fraction_name": "servidor VRF Cooling Coil Cap-FF",
            "cooling_capacity_ratio_modifier_function_of_temperature_curve_name": "servidor VRF Cooling Coil Cap-FT",
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "rated_air_flow_rate": "Autosize"
        }
    },
    "Coil:Heating:DX:VariableRefrigerantFlow": {
        "atm_clientes VRF Heating Coil": {
            "availability_schedule": "sch_hvac_atm_clientes",
            "coil_air_inlet_node": "atm_clientes VRF Cooling Coil Outlet",
            "coil_air_outlet_node": "atm_clientes VRF Supply Inlet",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "atm_clientes VRF Heating Coil Cap-FF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "atm_clientes VRF Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "rated_air_flow_rate": "Autosize"
        },
        "atm_equip VRF Heating Coil": {
            "availability_schedule": "sch_always_off",
            "coil_air_inlet_node": "atm_equip VRF Cooling Coil Outlet",
            "coil_air_outlet_node": "atm_equip VRF Supply Inlet",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "atm_equip VRF Heating Coil Cap-FF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "atm_equip VRF Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "rated_air_flow_rate": "Autosize"
        },
        "caixas1 VRF Heating Coil": {
            "availability_schedule": "sch_hvac_caixas_admin",
            "coil_air_inlet_node": "caixas1 VRF Cooling Coil Outlet",
            "coil_air_outlet_node": "caixas1 VRF Supply Inlet",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "caixas1 VRF Heating Coil Cap-FF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "caixas1 VRF Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "rated_air_flow_rate": "Autosize"
        },
        "caixas2 VRF Heating Coil": {
            "availability_schedule": "sch_hvac_caixas_admin",
            "coil_air_inlet_node": "caixas2 VRF Cooling Coil Outlet",
            "coil_air_outlet_node": "caixas2 VRF Supply Inlet",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "caixas2 VRF Heating Coil Cap-FF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "caixas2 VRF Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "rated_air_flow_rate": "Autosize"
        },
        "admin VRF Heating Coil": {
            "availability_schedule": "sch_hvac_caixas_admin",
            "coil_air_inlet_node": "admin VRF Cooling Coil Outlet",
            "coil_air_outlet_node": "admin VRF Supply Inlet",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "admin VRF Heating Coil Cap-FF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "admin VRF Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "rated_air_flow_rate": "Autosize"
        },
        "servidor VRF Heating Coil": {
            "availability_schedule": "sch_always_off",
            "coil_air_inlet_node": "servidor VRF Cooling Coil Outlet",
            "coil_air_outlet_node": "servidor VRF Supply Inlet",
            "gross_rated_heating_capacity": "Autosize",
            "heating_capacity_modifier_function_of_flow_fraction_curve_name": "servidor VRF Heating Coil Cap-FF",
            "heating_capacity_ratio_modifier_function_of_temperature_curve_name": "servidor VRF Heating Coil Cap-FT",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "rated_air_flow_rate": "Autosize"
        }
    },
    "Construction": {
        "piso_ext": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "outside_layer": "concreto_10cm_0.5"
        },
        "cob_ext": {
            "idf_max_extensible_fields": 0
        },
        "par_ext": {
            "idf_max_extensible_fields": 0
        },
        "janela": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "outside_layer": "vidro_temperado"
        },
        "cob_int": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "outside_layer": "piso_ceramico_0.3",
            "layer_2": "contrapiso_0.5",
            "layer_3": "concreto_10cm_0.5"
        },
        "piso_int": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "outside_layer": "concreto_10cm_0.5",
            "layer_2": "contrapiso_0.5",
            "layer_3": "piso_ceramico_0.3"
        },
        "par_int": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "outside_layer": "gesso_0.3",
            "layer_2": "la_vidro_5cm_0.3",
            "layer_3": "gesso_0.3"
        }
    },
    "Curve:Biquadratic": {
        "hvac_admin CoolingLengthCorrectionFactor": {
            "coefficient1_constant": 1.0693794,
            "coefficient2_x": -0.0014951,
            "coefficient3_x_2": 2.56e-06,
            "coefficient4_y": -0.1151104,
            "coefficient5_y_2": 0.0511169,
            "coefficient6_x_y": -0.0004369,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Distance",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_value_of_x": 175,
            "maximum_value_of_y": 1.5,
            "minimum_value_of_x": 8,
            "minimum_value_of_y": 0.5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_admin VRFCoolCapFT": {
            "coefficient1_constant": 0.576856477,
            "coefficient2_x": 0.017450222,
            "coefficient3_x_2": 0.00058326,
            "coefficient4_y": 1.15563e-07,
            "coefficient5_y_2": 7.61504e-09,
            "coefficient6_x_y": -1.1503e-08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_admin VRFCoolCapFTHi": {
            "coefficient1_constant": 0.6861551,
            "coefficient2_x": 0.0207869,
            "coefficient3_x_2": 0.0005445,
            "coefficient4_y": -0.0016098,
            "coefficient5_y_2": -6.254e-07,
            "coefficient6_x_y": -0.000339,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "hvac_admin VRFCoolEIRFT": {
            "coefficient1_constant": 0.989010541,
            "coefficient2_x": -0.02347967,
            "coefficient3_x_2": 0.000199711,
            "coefficient4_y": 0.005968336,
            "coefficient5_y_2": -1.0289e-07,
            "coefficient6_x_y": -0.00015686,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_admin VRFCoolEIRFTHi": {
            "coefficient1_constant": 0.18293171,
            "coefficient2_x": 0.01635442,
            "coefficient3_x_2": -0.0003505,
            "coefficient4_y": 0.02375694,
            "coefficient5_y_2": 0.00017854,
            "coefficient6_x_y": -0.0006177,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "hvac_admin VRFHeatCapFT": {
            "coefficient1_constant": 1.014599599,
            "coefficient2_x": -0.002506703,
            "coefficient3_x_2": -0.000141599,
            "coefficient4_y": 0.026931595,
            "coefficient5_y_2": 1.83538e-06,
            "coefficient6_x_y": -0.000358147,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "hvac_admin VRFHeatCapFTHi": {
            "coefficient1_constant": 1.161134821,
            "coefficient2_x": 0.027478868,
            "coefficient3_x_2": -0.00168795,
            "coefficient4_y": 0.001783378,
            "coefficient5_y_2": 2.03208e-06,
            "coefficient6_x_y": -6.8969e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "hvac_admin VRFHeatEIRFT": {
            "coefficient1_constant": 0.87465501,
            "coefficient2_x": -0.01319754,
            "coefficient3_x_2": 0.00110307,
            "coefficient4_y": -0.0133118,
            "coefficient5_y_2": 0.00089017,
            "coefficient6_x_y": -0.00012766,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 12,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "hvac_admin VRFHeatEIRFTHi": {
            "coefficient1_constant": 2.504005146,
            "coefficient2_x": -0.05736767,
            "coefficient3_x_2": 4.07336e-05,
            "coefficient4_y": -0.12959669,
            "coefficient5_y_2": 0.00135839,
            "coefficient6_x_y": 0.00317047,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes CoolingLengthCorrectionFactor": {
            "coefficient1_constant": 1.0693794,
            "coefficient2_x": -0.0014951,
            "coefficient3_x_2": 2.56e-06,
            "coefficient4_y": -0.1151104,
            "coefficient5_y_2": 0.0511169,
            "coefficient6_x_y": -0.0004369,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Distance",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_value_of_x": 175,
            "maximum_value_of_y": 1.5,
            "minimum_value_of_x": 8,
            "minimum_value_of_y": 0.5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes VRFCoolCapFT": {
            "coefficient1_constant": 0.576856477,
            "coefficient2_x": 0.017450222,
            "coefficient3_x_2": 0.00058326,
            "coefficient4_y": 1.15563e-07,
            "coefficient5_y_2": 7.61504e-09,
            "coefficient6_x_y": -1.1503e-08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes VRFCoolCapFTHi": {
            "coefficient1_constant": 0.6861551,
            "coefficient2_x": 0.0207869,
            "coefficient3_x_2": 0.0005445,
            "coefficient4_y": -0.0016098,
            "coefficient5_y_2": -6.254e-07,
            "coefficient6_x_y": -0.000339,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes VRFCoolEIRFT": {
            "coefficient1_constant": 0.989010541,
            "coefficient2_x": -0.02347967,
            "coefficient3_x_2": 0.000199711,
            "coefficient4_y": 0.005968336,
            "coefficient5_y_2": -1.0289e-07,
            "coefficient6_x_y": -0.00015686,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes VRFCoolEIRFTHi": {
            "coefficient1_constant": 0.18293171,
            "coefficient2_x": 0.01635442,
            "coefficient3_x_2": -0.0003505,
            "coefficient4_y": 0.02375694,
            "coefficient5_y_2": 0.00017854,
            "coefficient6_x_y": -0.0006177,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes VRFHeatCapFT": {
            "coefficient1_constant": 1.014599599,
            "coefficient2_x": -0.002506703,
            "coefficient3_x_2": -0.000141599,
            "coefficient4_y": 0.026931595,
            "coefficient5_y_2": 1.83538e-06,
            "coefficient6_x_y": -0.000358147,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes VRFHeatCapFTHi": {
            "coefficient1_constant": 1.161134821,
            "coefficient2_x": 0.027478868,
            "coefficient3_x_2": -0.00168795,
            "coefficient4_y": 0.001783378,
            "coefficient5_y_2": 2.03208e-06,
            "coefficient6_x_y": -6.8969e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes VRFHeatEIRFT": {
            "coefficient1_constant": 0.87465501,
            "coefficient2_x": -0.01319754,
            "coefficient3_x_2": 0.00110307,
            "coefficient4_y": -0.0133118,
            "coefficient5_y_2": 0.00089017,
            "coefficient6_x_y": -0.00012766,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 12,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes VRFHeatEIRFTHi": {
            "coefficient1_constant": 2.504005146,
            "coefficient2_x": -0.05736767,
            "coefficient3_x_2": 4.07336e-05,
            "coefficient4_y": -0.12959669,
            "coefficient5_y_2": 0.00135839,
            "coefficient6_x_y": 0.00317047,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip CoolingLengthCorrectionFactor": {
            "coefficient1_constant": 1.0693794,
            "coefficient2_x": -0.0014951,
            "coefficient3_x_2": 2.56e-06,
            "coefficient4_y": -0.1151104,
            "coefficient5_y_2": 0.0511169,
            "coefficient6_x_y": -0.0004369,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Distance",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_value_of_x": 175,
            "maximum_value_of_y": 1.5,
            "minimum_value_of_x": 8,
            "minimum_value_of_y": 0.5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip VRFCoolCapFT": {
            "coefficient1_constant": 0.576856477,
            "coefficient2_x": 0.017450222,
            "coefficient3_x_2": 0.00058326,
            "coefficient4_y": 1.15563e-07,
            "coefficient5_y_2": 7.61504e-09,
            "coefficient6_x_y": -1.1503e-08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip VRFCoolCapFTHi": {
            "coefficient1_constant": 0.6861551,
            "coefficient2_x": 0.0207869,
            "coefficient3_x_2": 0.0005445,
            "coefficient4_y": -0.0016098,
            "coefficient5_y_2": -6.254e-07,
            "coefficient6_x_y": -0.000339,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip VRFCoolEIRFT": {
            "coefficient1_constant": 0.989010541,
            "coefficient2_x": -0.02347967,
            "coefficient3_x_2": 0.000199711,
            "coefficient4_y": 0.005968336,
            "coefficient5_y_2": -1.0289e-07,
            "coefficient6_x_y": -0.00015686,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip VRFCoolEIRFTHi": {
            "coefficient1_constant": 0.18293171,
            "coefficient2_x": 0.01635442,
            "coefficient3_x_2": -0.0003505,
            "coefficient4_y": 0.02375694,
            "coefficient5_y_2": 0.00017854,
            "coefficient6_x_y": -0.0006177,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip VRFHeatCapFT": {
            "coefficient1_constant": 1.014599599,
            "coefficient2_x": -0.002506703,
            "coefficient3_x_2": -0.000141599,
            "coefficient4_y": 0.026931595,
            "coefficient5_y_2": 1.83538e-06,
            "coefficient6_x_y": -0.000358147,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip VRFHeatCapFTHi": {
            "coefficient1_constant": 1.161134821,
            "coefficient2_x": 0.027478868,
            "coefficient3_x_2": -0.00168795,
            "coefficient4_y": 0.001783378,
            "coefficient5_y_2": 2.03208e-06,
            "coefficient6_x_y": -6.8969e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip VRFHeatEIRFT": {
            "coefficient1_constant": 0.87465501,
            "coefficient2_x": -0.01319754,
            "coefficient3_x_2": 0.00110307,
            "coefficient4_y": -0.0133118,
            "coefficient5_y_2": 0.00089017,
            "coefficient6_x_y": -0.00012766,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 12,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip VRFHeatEIRFTHi": {
            "coefficient1_constant": 2.504005146,
            "coefficient2_x": -0.05736767,
            "coefficient3_x_2": 4.07336e-05,
            "coefficient4_y": -0.12959669,
            "coefficient5_y_2": 0.00135839,
            "coefficient6_x_y": 0.00317047,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 CoolingLengthCorrectionFactor": {
            "coefficient1_constant": 1.0693794,
            "coefficient2_x": -0.0014951,
            "coefficient3_x_2": 2.56e-06,
            "coefficient4_y": -0.1151104,
            "coefficient5_y_2": 0.0511169,
            "coefficient6_x_y": -0.0004369,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Distance",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_value_of_x": 175,
            "maximum_value_of_y": 1.5,
            "minimum_value_of_x": 8,
            "minimum_value_of_y": 0.5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 VRFCoolCapFT": {
            "coefficient1_constant": 0.576856477,
            "coefficient2_x": 0.017450222,
            "coefficient3_x_2": 0.00058326,
            "coefficient4_y": 1.15563e-07,
            "coefficient5_y_2": 7.61504e-09,
            "coefficient6_x_y": -1.1503e-08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 VRFCoolCapFTHi": {
            "coefficient1_constant": 0.6861551,
            "coefficient2_x": 0.0207869,
            "coefficient3_x_2": 0.0005445,
            "coefficient4_y": -0.0016098,
            "coefficient5_y_2": -6.254e-07,
            "coefficient6_x_y": -0.000339,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 VRFCoolEIRFT": {
            "coefficient1_constant": 0.989010541,
            "coefficient2_x": -0.02347967,
            "coefficient3_x_2": 0.000199711,
            "coefficient4_y": 0.005968336,
            "coefficient5_y_2": -1.0289e-07,
            "coefficient6_x_y": -0.00015686,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 VRFCoolEIRFTHi": {
            "coefficient1_constant": 0.18293171,
            "coefficient2_x": 0.01635442,
            "coefficient3_x_2": -0.0003505,
            "coefficient4_y": 0.02375694,
            "coefficient5_y_2": 0.00017854,
            "coefficient6_x_y": -0.0006177,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 VRFHeatCapFT": {
            "coefficient1_constant": 1.014599599,
            "coefficient2_x": -0.002506703,
            "coefficient3_x_2": -0.000141599,
            "coefficient4_y": 0.026931595,
            "coefficient5_y_2": 1.83538e-06,
            "coefficient6_x_y": -0.000358147,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 VRFHeatCapFTHi": {
            "coefficient1_constant": 1.161134821,
            "coefficient2_x": 0.027478868,
            "coefficient3_x_2": -0.00168795,
            "coefficient4_y": 0.001783378,
            "coefficient5_y_2": 2.03208e-06,
            "coefficient6_x_y": -6.8969e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 VRFHeatEIRFT": {
            "coefficient1_constant": 0.87465501,
            "coefficient2_x": -0.01319754,
            "coefficient3_x_2": 0.00110307,
            "coefficient4_y": -0.0133118,
            "coefficient5_y_2": 0.00089017,
            "coefficient6_x_y": -0.00012766,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 12,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 VRFHeatEIRFTHi": {
            "coefficient1_constant": 2.504005146,
            "coefficient2_x": -0.05736767,
            "coefficient3_x_2": 4.07336e-05,
            "coefficient4_y": -0.12959669,
            "coefficient5_y_2": 0.00135839,
            "coefficient6_x_y": 0.00317047,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 CoolingLengthCorrectionFactor": {
            "coefficient1_constant": 1.0693794,
            "coefficient2_x": -0.0014951,
            "coefficient3_x_2": 2.56e-06,
            "coefficient4_y": -0.1151104,
            "coefficient5_y_2": 0.0511169,
            "coefficient6_x_y": -0.0004369,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Distance",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_value_of_x": 175,
            "maximum_value_of_y": 1.5,
            "minimum_value_of_x": 8,
            "minimum_value_of_y": 0.5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 VRFCoolCapFT": {
            "coefficient1_constant": 0.576856477,
            "coefficient2_x": 0.017450222,
            "coefficient3_x_2": 0.00058326,
            "coefficient4_y": 1.15563e-07,
            "coefficient5_y_2": 7.61504e-09,
            "coefficient6_x_y": -1.1503e-08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 VRFCoolCapFTHi": {
            "coefficient1_constant": 0.6861551,
            "coefficient2_x": 0.0207869,
            "coefficient3_x_2": 0.0005445,
            "coefficient4_y": -0.0016098,
            "coefficient5_y_2": -6.254e-07,
            "coefficient6_x_y": -0.000339,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 VRFCoolEIRFT": {
            "coefficient1_constant": 0.989010541,
            "coefficient2_x": -0.02347967,
            "coefficient3_x_2": 0.000199711,
            "coefficient4_y": 0.005968336,
            "coefficient5_y_2": -1.0289e-07,
            "coefficient6_x_y": -0.00015686,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 VRFCoolEIRFTHi": {
            "coefficient1_constant": 0.18293171,
            "coefficient2_x": 0.01635442,
            "coefficient3_x_2": -0.0003505,
            "coefficient4_y": 0.02375694,
            "coefficient5_y_2": 0.00017854,
            "coefficient6_x_y": -0.0006177,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 VRFHeatCapFT": {
            "coefficient1_constant": 1.014599599,
            "coefficient2_x": -0.002506703,
            "coefficient3_x_2": -0.000141599,
            "coefficient4_y": 0.026931595,
            "coefficient5_y_2": 1.83538e-06,
            "coefficient6_x_y": -0.000358147,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 VRFHeatCapFTHi": {
            "coefficient1_constant": 1.161134821,
            "coefficient2_x": 0.027478868,
            "coefficient3_x_2": -0.00168795,
            "coefficient4_y": 0.001783378,
            "coefficient5_y_2": 2.03208e-06,
            "coefficient6_x_y": -6.8969e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 VRFHeatEIRFT": {
            "coefficient1_constant": 0.87465501,
            "coefficient2_x": -0.01319754,
            "coefficient3_x_2": 0.00110307,
            "coefficient4_y": -0.0133118,
            "coefficient5_y_2": 0.00089017,
            "coefficient6_x_y": -0.00012766,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 12,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 VRFHeatEIRFTHi": {
            "coefficient1_constant": 2.504005146,
            "coefficient2_x": -0.05736767,
            "coefficient3_x_2": 4.07336e-05,
            "coefficient4_y": -0.12959669,
            "coefficient5_y_2": 0.00135839,
            "coefficient6_x_y": 0.00317047,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor CoolingLengthCorrectionFactor": {
            "coefficient1_constant": 1.0693794,
            "coefficient2_x": -0.0014951,
            "coefficient3_x_2": 2.56e-06,
            "coefficient4_y": -0.1151104,
            "coefficient5_y_2": 0.0511169,
            "coefficient6_x_y": -0.0004369,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Distance",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_value_of_x": 175,
            "maximum_value_of_y": 1.5,
            "minimum_value_of_x": 8,
            "minimum_value_of_y": 0.5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor VRFCoolCapFT": {
            "coefficient1_constant": 0.576856477,
            "coefficient2_x": 0.017450222,
            "coefficient3_x_2": 0.00058326,
            "coefficient4_y": 1.15563e-07,
            "coefficient5_y_2": 7.61504e-09,
            "coefficient6_x_y": -1.1503e-08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor VRFCoolCapFTHi": {
            "coefficient1_constant": 0.6861551,
            "coefficient2_x": 0.0207869,
            "coefficient3_x_2": 0.0005445,
            "coefficient4_y": -0.0016098,
            "coefficient5_y_2": -6.254e-07,
            "coefficient6_x_y": -0.000339,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor VRFCoolEIRFT": {
            "coefficient1_constant": 0.989010541,
            "coefficient2_x": -0.02347967,
            "coefficient3_x_2": 0.000199711,
            "coefficient4_y": 0.005968336,
            "coefficient5_y_2": -1.0289e-07,
            "coefficient6_x_y": -0.00015686,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 23,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -5,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor VRFCoolEIRFTHi": {
            "coefficient1_constant": 0.18293171,
            "coefficient2_x": 0.01635442,
            "coefficient3_x_2": -0.0003505,
            "coefficient4_y": 0.02375694,
            "coefficient5_y_2": 0.00017854,
            "coefficient6_x_y": -0.0006177,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 24,
            "maximum_value_of_y": 43,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": 16,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor VRFHeatCapFT": {
            "coefficient1_constant": 1.014599599,
            "coefficient2_x": -0.002506703,
            "coefficient3_x_2": -0.000141599,
            "coefficient4_y": 0.026931595,
            "coefficient5_y_2": 1.83538e-06,
            "coefficient6_x_y": -0.000358147,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor VRFHeatCapFTHi": {
            "coefficient1_constant": 1.161134821,
            "coefficient2_x": 0.027478868,
            "coefficient3_x_2": -0.00168795,
            "coefficient4_y": 0.001783378,
            "coefficient5_y_2": 2.03208e-06,
            "coefficient6_x_y": -6.8969e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor VRFHeatEIRFT": {
            "coefficient1_constant": 0.87465501,
            "coefficient2_x": -0.01319754,
            "coefficient3_x_2": 0.00110307,
            "coefficient4_y": -0.0133118,
            "coefficient5_y_2": 0.00089017,
            "coefficient6_x_y": -0.00012766,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 12,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -20,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor VRFHeatEIRFTHi": {
            "coefficient1_constant": 2.504005146,
            "coefficient2_x": -0.05736767,
            "coefficient3_x_2": 4.07336e-05,
            "coefficient4_y": -0.12959669,
            "coefficient5_y_2": 0.00135839,
            "coefficient6_x_y": 0.00317047,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 27,
            "maximum_value_of_y": 15,
            "minimum_value_of_x": 15,
            "minimum_value_of_y": -10,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "atm_clientes VRF Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.504547273506488,
            "coefficient2_x": 0.0288891279198444,
            "coefficient3_x_2": -1.0819418650677e-05,
            "coefficient4_x_3": 1.01359395177008e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "atm_clientes VRF Heating Coil Cap-FT": {
            "coefficient1_constant": -0.390708928227928,
            "coefficient2_x": 0.261815023760162,
            "coefficient3_x_2": -0.0130431603151873,
            "coefficient4_x_3": 0.000178131745997821,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "atm_equip VRF Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.504547273506488,
            "coefficient2_x": 0.0288891279198444,
            "coefficient3_x_2": -1.0819418650677e-05,
            "coefficient4_x_3": 1.01359395177008e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "atm_equip VRF Heating Coil Cap-FT": {
            "coefficient1_constant": -0.390708928227928,
            "coefficient2_x": 0.261815023760162,
            "coefficient3_x_2": -0.0130431603151873,
            "coefficient4_x_3": 0.000178131745997821,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "caixas1 VRF Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.504547273506488,
            "coefficient2_x": 0.0288891279198444,
            "coefficient3_x_2": -1.0819418650677e-05,
            "coefficient4_x_3": 1.01359395177008e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "caixas1 VRF Heating Coil Cap-FT": {
            "coefficient1_constant": -0.390708928227928,
            "coefficient2_x": 0.261815023760162,
            "coefficient3_x_2": -0.0130431603151873,
            "coefficient4_x_3": 0.000178131745997821,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "caixas2 VRF Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.504547273506488,
            "coefficient2_x": 0.0288891279198444,
            "coefficient3_x_2": -1.0819418650677e-05,
            "coefficient4_x_3": 1.01359395177008e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "caixas2 VRF Heating Coil Cap-FT": {
            "coefficient1_constant": -0.390708928227928,
            "coefficient2_x": 0.261815023760162,
            "coefficient3_x_2": -0.0130431603151873,
            "coefficient4_x_3": 0.000178131745997821,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "admin VRF Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.504547273506488,
            "coefficient2_x": 0.0288891279198444,
            "coefficient3_x_2": -1.0819418650677e-05,
            "coefficient4_x_3": 1.01359395177008e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "admin VRF Heating Coil Cap-FT": {
            "coefficient1_constant": -0.390708928227928,
            "coefficient2_x": 0.261815023760162,
            "coefficient3_x_2": -0.0130431603151873,
            "coefficient4_x_3": 0.000178131745997821,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "servidor VRF Cooling Coil Cap-FT": {
            "coefficient1_constant": 0.504547273506488,
            "coefficient2_x": 0.0288891279198444,
            "coefficient3_x_2": -1.0819418650677e-05,
            "coefficient4_x_3": 1.01359395177008e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "servidor VRF Heating Coil Cap-FT": {
            "coefficient1_constant": -0.390708928227928,
            "coefficient2_x": 0.261815023760162,
            "coefficient3_x_2": -0.0130431603151873,
            "coefficient4_x_3": 0.000178131745997821,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 1.5,
            "maximum_value_of_x": 50.0,
            "minimum_curve_output": 0.5,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_admin CoolingEIRLowPLR": {
            "coefficient1_constant": 0.4628123,
            "coefficient2_x": -1.0402406,
            "coefficient3_x_2": 2.17491,
            "coefficient4_x_3": -0.5974817,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Temperature"
        },
        "hvac_admin HeatingEIRLowPLR": {
            "coefficient1_constant": 0.1400093,
            "coefficient2_x": 0.6415002,
            "coefficient3_x_2": 0.1339047,
            "coefficient4_x_3": 0.0845859,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_admin VRFCoolCapFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 30,
            "minimum_value_of_x": 11,
            "output_unit_type": "Temperature"
        },
        "hvac_admin VRFCoolEIRFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 24,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_admin VRFHeatCapFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 27,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_admin VRFHeatEIRFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 15,
            "maximum_value_of_x": 27,
            "minimum_curve_output": -20,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_atm_clientes CoolingEIRLowPLR": {
            "coefficient1_constant": 0.4628123,
            "coefficient2_x": -1.0402406,
            "coefficient3_x_2": 2.17491,
            "coefficient4_x_3": -0.5974817,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Temperature"
        },
        "hvac_atm_clientes HeatingEIRLowPLR": {
            "coefficient1_constant": 0.1400093,
            "coefficient2_x": 0.6415002,
            "coefficient3_x_2": 0.1339047,
            "coefficient4_x_3": 0.0845859,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes VRFCoolCapFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 30,
            "minimum_value_of_x": 11,
            "output_unit_type": "Temperature"
        },
        "hvac_atm_clientes VRFCoolEIRFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 24,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_atm_clientes VRFHeatCapFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 27,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_atm_clientes VRFHeatEIRFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 15,
            "maximum_value_of_x": 27,
            "minimum_curve_output": -20,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_atm_equip CoolingEIRLowPLR": {
            "coefficient1_constant": 0.4628123,
            "coefficient2_x": -1.0402406,
            "coefficient3_x_2": 2.17491,
            "coefficient4_x_3": -0.5974817,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Temperature"
        },
        "hvac_atm_equip HeatingEIRLowPLR": {
            "coefficient1_constant": 0.1400093,
            "coefficient2_x": 0.6415002,
            "coefficient3_x_2": 0.1339047,
            "coefficient4_x_3": 0.0845859,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip VRFCoolCapFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 30,
            "minimum_value_of_x": 11,
            "output_unit_type": "Temperature"
        },
        "hvac_atm_equip VRFCoolEIRFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 24,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_atm_equip VRFHeatCapFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 27,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_atm_equip VRFHeatEIRFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 15,
            "maximum_value_of_x": 27,
            "minimum_curve_output": -20,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_caixas1 CoolingEIRLowPLR": {
            "coefficient1_constant": 0.4628123,
            "coefficient2_x": -1.0402406,
            "coefficient3_x_2": 2.17491,
            "coefficient4_x_3": -0.5974817,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Temperature"
        },
        "hvac_caixas1 HeatingEIRLowPLR": {
            "coefficient1_constant": 0.1400093,
            "coefficient2_x": 0.6415002,
            "coefficient3_x_2": 0.1339047,
            "coefficient4_x_3": 0.0845859,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 VRFCoolCapFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 30,
            "minimum_value_of_x": 11,
            "output_unit_type": "Temperature"
        },
        "hvac_caixas1 VRFCoolEIRFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 24,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_caixas1 VRFHeatCapFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 27,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_caixas1 VRFHeatEIRFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 15,
            "maximum_value_of_x": 27,
            "minimum_curve_output": -20,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_caixas2 CoolingEIRLowPLR": {
            "coefficient1_constant": 0.4628123,
            "coefficient2_x": -1.0402406,
            "coefficient3_x_2": 2.17491,
            "coefficient4_x_3": -0.5974817,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Temperature"
        },
        "hvac_caixas2 HeatingEIRLowPLR": {
            "coefficient1_constant": 0.1400093,
            "coefficient2_x": 0.6415002,
            "coefficient3_x_2": 0.1339047,
            "coefficient4_x_3": 0.0845859,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 VRFCoolCapFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 30,
            "minimum_value_of_x": 11,
            "output_unit_type": "Temperature"
        },
        "hvac_caixas2 VRFCoolEIRFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 24,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_caixas2 VRFHeatCapFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 27,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_caixas2 VRFHeatEIRFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 15,
            "maximum_value_of_x": 27,
            "minimum_curve_output": -20,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_servidor CoolingEIRLowPLR": {
            "coefficient1_constant": 0.4628123,
            "coefficient2_x": -1.0402406,
            "coefficient3_x_2": 2.17491,
            "coefficient4_x_3": -0.5974817,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Temperature"
        },
        "hvac_servidor HeatingEIRLowPLR": {
            "coefficient1_constant": 0.1400093,
            "coefficient2_x": 0.6415002,
            "coefficient3_x_2": 0.1339047,
            "coefficient4_x_3": 0.0845859,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor VRFCoolCapFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 30,
            "minimum_value_of_x": 11,
            "output_unit_type": "Temperature"
        },
        "hvac_servidor VRFCoolEIRFTBoundary": {
            "coefficient1_constant": 25.73473775,
            "coefficient2_x": -0.03150043,
            "coefficient3_x_2": -0.01416595,
            "coefficient4_x_3": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 24,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_servidor VRFHeatCapFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 27,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        },
        "hvac_servidor VRFHeatEIRFTBoundary": {
            "coefficient1_constant": -7.6000882,
            "coefficient2_x": 3.05090016,
            "coefficient3_x_2": -0.1162844,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "input_unit_type_for_x": "Temperature",
            "maximum_curve_output": 15,
            "maximum_value_of_x": 27,
            "minimum_curve_output": -20,
            "minimum_value_of_x": 15,
            "output_unit_type": "Temperature"
        }
    },
    "Curve:Linear": {
        "hvac_admin CoolingCombRatio": {
            "coefficient1_constant": 0.618055,
            "coefficient2_x": 0.381945,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_admin HeatingCombRatio": {
            "coefficient1_constant": 0.96034,
            "coefficient2_x": 0.03966,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.023,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes CoolingCombRatio": {
            "coefficient1_constant": 0.618055,
            "coefficient2_x": 0.381945,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes HeatingCombRatio": {
            "coefficient1_constant": 0.96034,
            "coefficient2_x": 0.03966,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.023,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip CoolingCombRatio": {
            "coefficient1_constant": 0.618055,
            "coefficient2_x": 0.381945,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip HeatingCombRatio": {
            "coefficient1_constant": 0.96034,
            "coefficient2_x": 0.03966,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.023,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 CoolingCombRatio": {
            "coefficient1_constant": 0.618055,
            "coefficient2_x": 0.381945,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 HeatingCombRatio": {
            "coefficient1_constant": 0.96034,
            "coefficient2_x": 0.03966,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.023,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 CoolingCombRatio": {
            "coefficient1_constant": 0.618055,
            "coefficient2_x": 0.381945,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 HeatingCombRatio": {
            "coefficient1_constant": 0.96034,
            "coefficient2_x": 0.03966,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.023,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor CoolingCombRatio": {
            "coefficient1_constant": 0.618055,
            "coefficient2_x": 0.381945,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor HeatingCombRatio": {
            "coefficient1_constant": 0.96034,
            "coefficient2_x": 0.03966,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.023,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 1.0,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "atm_clientes VRF Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "atm_clientes VRF Heating Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "atm_equip VRF Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "atm_equip VRF Heating Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "caixas1 VRF Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "caixas1 VRF Heating Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "caixas2 VRF Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "caixas2 VRF Heating Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "admin VRF Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "admin VRF Heating Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "servidor VRF Cooling Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "servidor VRF Heating Coil Cap-FF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "hvac_admin CoolingEIRHiPLR": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_admin HeatingEIRHiPLR": {
            "coefficient1_constant": 2.4294355,
            "coefficient2_x": -2.235887,
            "coefficient3_x_2": 0.8064516,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_admin VRFCPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.85,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes CoolingEIRHiPLR": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes HeatingEIRHiPLR": {
            "coefficient1_constant": 2.4294355,
            "coefficient2_x": -2.235887,
            "coefficient3_x_2": 0.8064516,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_clientes VRFCPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.85,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip CoolingEIRHiPLR": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip HeatingEIRHiPLR": {
            "coefficient1_constant": 2.4294355,
            "coefficient2_x": -2.235887,
            "coefficient3_x_2": 0.8064516,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_atm_equip VRFCPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.85,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 CoolingEIRHiPLR": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 HeatingEIRHiPLR": {
            "coefficient1_constant": 2.4294355,
            "coefficient2_x": -2.235887,
            "coefficient3_x_2": 0.8064516,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas1 VRFCPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.85,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 CoolingEIRHiPLR": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 HeatingEIRHiPLR": {
            "coefficient1_constant": 2.4294355,
            "coefficient2_x": -2.235887,
            "coefficient3_x_2": 0.8064516,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_caixas2 VRFCPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.85,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor CoolingEIRHiPLR": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor HeatingEIRHiPLR": {
            "coefficient1_constant": 2.4294355,
            "coefficient2_x": -2.235887,
            "coefficient3_x_2": 0.8064516,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 1.0,
            "output_unit_type": "Dimensionless"
        },
        "hvac_servidor VRFCPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1.0,
            "maximum_value_of_x": 1.0,
            "minimum_curve_output": 0.85,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA atm_clientes": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA atm_equip": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA caixas1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA caixas2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA admin": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA servidor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "SZ DSZAD atm_clientes": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD atm_equip": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD caixas1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD caixas2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD admin": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SZ DSZAD servidor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "equip_atm_clientes": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "schedule_name": "sch_equip_atm_clientes",
            "watts_per_zone_floor_area": 2.31,
            "zone_or_zonelist_name": "atm_clientes"
        },
        "equip_atm_equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "schedule_name": "sch_equip_atm_equip",
            "zone_or_zonelist_name": "atm_equip"
        },
        "equip_caixas1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "schedule_name": "sch_equip_caixas",
            "watts_per_zone_floor_area": 4.12,
            "zone_or_zonelist_name": "caixas1"
        },
        "equip_caixas2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "schedule_name": "sch_equip_caixas",
            "watts_per_zone_floor_area": 4.12,
            "zone_or_zonelist_name": "caixas2"
        },
        "equip_admin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "schedule_name": "sch_equip_admin",
            "watts_per_zone_floor_area": 4.29,
            "zone_or_zonelist_name": "admin"
        },
        "equip_servidor": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "schedule_name": "sch_equip_servidor",
            "watts_per_zone_floor_area": 756,
            "zone_or_zonelist_name": "servidor"
        }
    },
    "Exterior:Lights": {
        "ilum_ext": {
            "control_option": "AstronomicalClock",
            "end_use_subcategory": "Ilu Externa",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "schedule_name": "sch_ilum_ext"
        }
    },
    "Fan:OnOff": {
        "atm_clientes VRF Supply Fan": {
            "air_inlet_node_name": "atm_clientes VRF Mixed Air Outlet",
            "air_outlet_node_name": "atm_clientes VRF Supply Fan Outlet",
            "availability_schedule_name": "sch_hvac_atm_clientes",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 75
        },
        "atm_equip VRF Supply Fan": {
            "air_inlet_node_name": "atm_equip VRF Mixed Air Outlet",
            "air_outlet_node_name": "atm_equip VRF Supply Fan Outlet",
            "availability_schedule_name": "sch_always_on",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 75
        },
        "caixas1 VRF Supply Fan": {
            "air_inlet_node_name": "caixas1 VRF Mixed Air Outlet",
            "air_outlet_node_name": "caixas1 VRF Supply Fan Outlet",
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 75
        },
        "caixas2 VRF Supply Fan": {
            "air_inlet_node_name": "caixas2 VRF Mixed Air Outlet",
            "air_outlet_node_name": "caixas2 VRF Supply Fan Outlet",
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 75
        },
        "admin VRF Supply Fan": {
            "air_inlet_node_name": "admin VRF Mixed Air Outlet",
            "air_outlet_node_name": "admin VRF Supply Fan Outlet",
            "availability_schedule_name": "sch_hvac_caixas_admin",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 75
        },
        "servidor VRF Supply Fan": {
            "air_inlet_node_name": "servidor VRF Mixed Air Outlet",
            "air_outlet_node_name": "servidor VRF Supply Fan Outlet",
            "availability_schedule_name": "sch_always_on",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 75
        }
    },
    "FenestrationSurface:Detailed": {
        "janela_1": {
            "building_surface_name": "surf_34",
            "construction_name": "janela",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.01,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 2.01,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.25,
            "vertex_3_x_coordinate": 12.99,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.25,
            "vertex_4_x_coordinate": 12.99,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.25
        },
        "janela_2": {
            "building_surface_name": "surf_15",
            "construction_name": "janela",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -14.99,
            "vertex_1_y_coordinate": -10,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": -14.99,
            "vertex_2_y_coordinate": -10,
            "vertex_2_z_coordinate": 0.749999999999999,
            "vertex_3_x_coordinate": -0.0100000000000006,
            "vertex_3_y_coordinate": -10,
            "vertex_3_z_coordinate": 0.749999999999999,
            "vertex_4_x_coordinate": -0.0100000000000006,
            "vertex_4_y_coordinate": -10,
            "vertex_4_z_coordinate": 2.25
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "Lights": {
        "ilum_admin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "sch_ilum_adm",
            "zone_or_zonelist_name": "admin"
        },
        "ilum_atm_clientes": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "sch_ilum_atm_clientes",
            "zone_or_zonelist_name": "atm_clientes"
        },
        "ilum_caixas1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "sch_ilum_caixas",
            "zone_or_zonelist_name": "caixas1"
        },
        "ilum_caixas2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "sch_ilum_caixas",
            "zone_or_zonelist_name": "caixas2"
        }
    },
    "Material": {
        "concreto_10cm_0.3": {
            "conductivity": 1.75,
            "density": 2200,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.3
        },
        "concreto_10cm_0.5": {
            "conductivity": 1.75,
            "density": 2200,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "Rough",
            "solar_absorptance": 0.5,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.5
        },
        "concreto_10cm_0.7": {
            "conductivity": 1.75,
            "density": 2200,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.7
        },
        "piso_ceramico_0.3": {
            "conductivity": 1.05,
            "density": 2000,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "Smooth",
            "solar_absorptance": 0.3,
            "specific_heat": 920,
            "thermal_absorptance": 0.9,
            "thickness": 0.0075,
            "visible_absorptance": 0.3
        },
        "contrapiso_0.5": {
            "conductivity": 1.15,
            "density": 2000,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.5
        },
        "gesso_0.3": {
            "conductivity": 0.35,
            "density": 900,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "Smooth",
            "solar_absorptance": 0.3,
            "specific_heat": 870,
            "thermal_absorptance": 0.9,
            "thickness": 0.0125,
            "visible_absorptance": 0.3
        },
        "telha_fibrocimento_0.3": {
            "conductivity": 0.65,
            "density": 1700,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "MediumRough",
            "solar_absorptance": 0.3,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.008,
            "visible_absorptance": 0.3
        },
        "telha_fibrocimento_0.7": {
            "conductivity": 0.65,
            "density": 1700,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.008,
            "visible_absorptance": 0.7
        },
        "argamassa_0.3": {
            "conductivity": 1.15,
            "density": 2000,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "MediumRough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.025,
            "visible_absorptance": 0.3
        },
        "tijolo_vazado_0.3": {
            "conductivity": 0.9,
            "density": 1600,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "roughness": "Rough",
            "solar_absorptance": 0.3,
            "specific_heat": 920,
            "thermal_absorptance": 0.9,
            "thickness": 0.013,
            "visible_absorptance": 0.3
        }
    },
    "Material:AirGap": {
        "camara_cob": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "thermal_resistance": 0.21
        },
            "camara_par": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "thermal_resistance": 0.17
        }
    },
    "Material:NoMass": {
        "la_vidro_5cm_0.3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "roughness": "Smooth",
            "thermal_resistance": 1.25,
            "thermal_absorptance": 0.9,
            "solar_absorptance": 0.3,
            "visible_absorptance": 0.3
        }
    },
    "OutdoorAir:Mixer": {
        "atm_clientes VRF OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "mixed_air_node_name": "atm_clientes VRF Mixed Air Outlet",
            "outdoor_air_stream_node_name": "atm_clientes VRF Outdoor Air Inlet",
            "relief_air_stream_node_name": "atm_clientes VRF Relief Air Outlet",
            "return_air_stream_node_name": "atm_clientes VRF Return"
        },
        "atm_equip VRF OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "mixed_air_node_name": "atm_equip VRF Mixed Air Outlet",
            "outdoor_air_stream_node_name": "atm_equip VRF Outdoor Air Inlet",
            "relief_air_stream_node_name": "atm_equip VRF Relief Air Outlet",
            "return_air_stream_node_name": "atm_equip VRF Return"
        },
        "caixas1 VRF OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "mixed_air_node_name": "caixas1 VRF Mixed Air Outlet",
            "outdoor_air_stream_node_name": "caixas1 VRF Outdoor Air Inlet",
            "relief_air_stream_node_name": "caixas1 VRF Relief Air Outlet",
            "return_air_stream_node_name": "caixas1 VRF Return"
        },
        "caixas2 VRF OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "mixed_air_node_name": "caixas2 VRF Mixed Air Outlet",
            "outdoor_air_stream_node_name": "caixas2 VRF Outdoor Air Inlet",
            "relief_air_stream_node_name": "caixas2 VRF Relief Air Outlet",
            "return_air_stream_node_name": "caixas2 VRF Return"
        },
        "admin VRF OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "mixed_air_node_name": "admin VRF Mixed Air Outlet",
            "outdoor_air_stream_node_name": "admin VRF Outdoor Air Inlet",
            "relief_air_stream_node_name": "admin VRF Relief Air Outlet",
            "return_air_stream_node_name": "admin VRF Return"
        },
        "servidor VRF OA Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "mixed_air_node_name": "servidor VRF Mixed Air Outlet",
            "outdoor_air_stream_node_name": "servidor VRF Outdoor Air Inlet",
            "relief_air_stream_node_name": "servidor VRF Relief Air Outlet",
            "return_air_stream_node_name": "servidor VRF Return"
        }
    },
    "OutdoorAir:Node": {
        "atm_clientes VRF Outdoor Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "atm_equip VRF Outdoor Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "caixas1 VRF Outdoor Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "caixas2 VRF Outdoor Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "admin VRF Outdoor Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "servidor VRF Outdoor Air Inlet": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "hvac_admin Condenser Inlet Node": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "hvac_atm_clientes Condenser Inlet Node": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "hvac_atm_equip Condenser Inlet Node": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "hvac_caixas1 Condenser Inlet Node": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "hvac_caixas2 Condenser Inlet Node": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        },
        "hvac_servidor Condenser Inlet Node": {
            "height_above_ground": -1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "key_1": "DisplayAllWarnings",
            "key_2": "DisplayExtraWarnings"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 1,
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "VRF Heat Pump Heating Electric Energy"
        },
        "Output:Variable 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "VRF Heat Pump Crankcase Heater Electric Energy"
        },
        "Output:Variable 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "VRF Heat Pump Cooling Electric Energy"
        },
        "Output:Variable 4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "VRF Heat Pump Defrost Electric Energy"
        },
        "Output:Variable 5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Fan Electric Energy"
        },
        "Output:Variable 6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Zone Ventilation Fan Electric Energy"
        },
        "Output:Variable 7": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Lights Electric Energy"
        },
        "Output:Variable 8": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Exterior Lights Electric Energy"
        },
        "Output:Variable 9": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "key_value": "*",
            "reporting_frequency": "Annual",
            "variable_name": "Electric Equipment Electric Energy"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "tolerance_for_time_cooling_setpoint_not_met": 2,
            "tolerance_for_time_heating_setpoint_not_met": 2
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "unit_conversion": "JtoKWH"
        }
    },
    "People": {
        "ocup_admin": {
            "activity_level_schedule_name": "sch_ativ",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "people_per_zone_floor_area": 0.042,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "sch_ocup_admin",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "admin"
        },
        "ocup_atm_clientes": {
            "activity_level_schedule_name": "sch_ativ",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "people_per_zone_floor_area": 0.231,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "sch_ocup_atm_clientes",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "atm_clientes"
        },
        "ocup_caixas1": {
            "activity_level_schedule_name": "sch_ativ",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "people_per_zone_floor_area": 0.120,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "sch_ocup_caixas",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "caixas1"
        },
        "ocup_caixas2": {
            "activity_level_schedule_name": "sch_ativ",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "people_per_zone_floor_area": 0.120,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "sch_ocup_caixas",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "caixas2"
        }
    },
    "RunPeriod": {
        "year": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2020,
            "day_of_week_for_start_day": "Wednesday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2020,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "HVACTemplate-Always 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "HVACTemplate-Always 21": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "HVACTemplate-Always 24": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "sch_ativ": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "schedule_type_limits_name": "sch_lim_any_number"
        },
        "sch_always_off": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_always_on": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_equip_admin": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:30"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_equip_atm_clientes": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_equip_atm_equip": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "idf_max_extensible_fields": 27,
            "idf_max_fields": 29,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_equip_caixas": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_equip_servidor": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_on_off"
        },
        "sch_hvac_atm_clientes": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "schedule_type_limits_name": "sch_lim_on_off"
        },
        "sch_hvac_caixas_admin": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_on_off"
        },
        "sch_ilum_atm_clientes": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 15:30"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 15:30"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "idf_max_extensible_fields": 19,
            "idf_max_fields": 21,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_ilum_adm": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:30"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_ilum_caixas": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_ilum_ext": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "schedule_type_limits_name": "sch_lim_on_off"
        },
        "sch_ocup_admin": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 17,
            "idf_max_fields": 19,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_ocup_atm_clientes": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.005
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 35,
            "idf_max_fields": 37,
            "schedule_type_limits_name": "sch_lim_fraction"
        },
        "sch_ocup_caixas": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 23,
            "idf_max_fields": 25,
            "schedule_type_limits_name": "sch_lim_fraction"
        }
    },
    "ScheduleTypeLimits": {
        "HVACTemplate Any Number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1
        },
        "sch_lim_any_number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1
        },
        "sch_lim_fraction": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "sch_lim_on_off": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundDomain:Slab": {
        "ground_domain": {
            "aspect_ratio": 133,
            "evapotranspiration_ground_cover_parameter": 0.4,
            "geometric_mesh_coefficient": 1.6,
            "ground_domain_depth": 10,
            "horizontal_insulation": "No",
            "horizontal_insulation_extents": "Full",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "mesh_density_parameter": 6,
            "perimeter_offset": 5,
            "simulation_timestep": "Hourly",
            "slab_boundary_condition_model_name": "ground_coupled_surf",
            "slab_location": "OnGrade",
            "soil_density": 2800,
            "soil_moisture_content_volume_fraction": 30,
            "soil_moisture_content_volume_fraction_at_saturation": 50,
            "soil_specific_heat": 850,
            "soil_thermal_conductivity": 1.5,
            "undisturbed_ground_temperature_model_name": "finite_difference",
            "undisturbed_ground_temperature_model_type": "Site:GroundTemperature:Undisturbed:FiniteDifference",
            "vertical_insulation": "No"
        }
    },
    "Site:GroundTemperature:Undisturbed:FiniteDifference": {
        "finite_difference": {
            "evapotranspiration_ground_cover_parameter": 0.4,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "soil_density": 2800,
            "soil_moisture_content_volume_fraction": 30,
            "soil_moisture_content_volume_fraction_at_saturation": 50,
            "soil_specific_heat": 850,
            "soil_thermal_conductivity": 15
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA atm_clientes",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD atm_clientes",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "atm_clientes"
        },
        "Sizing:Zone 2": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA atm_equip",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD atm_equip",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "atm_equip"
        },
        "Sizing:Zone 3": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA caixas1",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD caixas1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "caixas1"
        },
        "Sizing:Zone 4": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA caixas2",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD caixas2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "caixas2"
        },
        "Sizing:Zone 5": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA admin",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD admin",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "admin"
        },
        "Sizing:Zone 6": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "design_specification_outdoor_air_object_name": "SZ DSOA servidor",
            "design_specification_zone_air_distribution_object_name": "SZ DSZAD servidor",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow_fraction": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 30,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "servidor"
        }
    },
    "SizingPeriod:WeatherFileDays": {
        "design_year": {
            "begin_day_of_month": 1,
            "begin_month": 1,
            "end_day_of_month": 31,
            "end_month": 12,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_rain_and_snow_indicators": "No"
        }
    },
    "SurfaceProperty:OtherSideConditionsModel": {
        "ground_coupled_surf": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "type_of_modeling": "GroundCoupledSurface"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "termostato Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "HVACTemplate-Always 24",
            "heating_setpoint_temperature_schedule_name": "HVACTemplate-Always 21",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3
        }
    },
    "Timestep": {
        "Timestep 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "version_identifier": "9.2"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "vidro_temperado": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "u_factor": 5.6,
            "visible_transmittance": 0.4
        }
    },
    "Zone": {
        "atm_clientes": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "multiplier": 1,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "atm_equip": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "x_origin": 2,
            "y_origin": 0,
            "z_origin": 0
        },
        "caixas1": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "x_origin": 15,
            "y_origin": 20,
            "z_origin": 0
        },
        "caixas2": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "multiplier": 1,
            "x_origin": 15,
            "y_origin": 10,
            "z_origin": 3
        },
        "admin": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "multiplier": 1,
            "x_origin": 0,
            "y_origin": 10,
            "z_origin": 3
        },
        "servidor": {
            "direction_of_relative_north": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "multiplier": 1,
            "x_origin": 0,
            "y_origin": 20,
            "z_origin": 3
        }
    },
    "ZoneControl:Thermostat": {
        "atm_clientes Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "zone_or_zonelist_name": "atm_clientes"
        },
        "atm_equip Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "zone_or_zonelist_name": "atm_equip"
        },
        "caixas1 Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "zone_or_zonelist_name": "caixas1"
        },
        "caixas2 Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "zone_or_zonelist_name": "caixas2"
        },
        "admin Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "zone_or_zonelist_name": "admin"
        },
        "servidor Thermostat": {
            "control_1_name": "termostato Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "zone_or_zonelist_name": "servidor"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "zone_air_exhaust_node_or_nodelist_name": "atm_clientes VRF Return",
            "zone_air_inlet_node_or_nodelist_name": "atm_clientes VRF Supply Inlet",
            "zone_air_node_name": "atm_clientes Zone Air Node",
            "zone_conditioning_equipment_list_name": "atm_clientes Equipment",
            "zone_name": "atm_clientes",
            "zone_return_air_node_or_nodelist_name": "atm_clientes Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "zone_air_exhaust_node_or_nodelist_name": "atm_equip VRF Return",
            "zone_air_inlet_node_or_nodelist_name": "atm_equip VRF Supply Inlet",
            "zone_air_node_name": "atm_equip Zone Air Node",
            "zone_conditioning_equipment_list_name": "atm_equip Equipment",
            "zone_name": "atm_equip",
            "zone_return_air_node_or_nodelist_name": "atm_equip Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "zone_air_exhaust_node_or_nodelist_name": "caixas1 VRF Return",
            "zone_air_inlet_node_or_nodelist_name": "caixas1 VRF Supply Inlet",
            "zone_air_node_name": "caixas1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "caixas1 Equipment",
            "zone_name": "caixas1",
            "zone_return_air_node_or_nodelist_name": "caixas1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "zone_air_exhaust_node_or_nodelist_name": "caixas2 VRF Return",
            "zone_air_inlet_node_or_nodelist_name": "caixas2 VRF Supply Inlet",
            "zone_air_node_name": "caixas2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "caixas2 Equipment",
            "zone_name": "caixas2",
            "zone_return_air_node_or_nodelist_name": "caixas2 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "zone_air_exhaust_node_or_nodelist_name": "admin VRF Return",
            "zone_air_inlet_node_or_nodelist_name": "admin VRF Supply Inlet",
            "zone_air_node_name": "admin Zone Air Node",
            "zone_conditioning_equipment_list_name": "admin Equipment",
            "zone_name": "admin",
            "zone_return_air_node_or_nodelist_name": "admin Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "zone_air_exhaust_node_or_nodelist_name": "servidor VRF Return",
            "zone_air_inlet_node_or_nodelist_name": "servidor VRF Supply Inlet",
            "zone_air_node_name": "servidor Zone Air Node",
            "zone_conditioning_equipment_list_name": "servidor Equipment",
            "zone_name": "servidor",
            "zone_return_air_node_or_nodelist_name": "servidor Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "atm_clientes Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "atm_clientes VRF Terminal Unit",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "load_distribution_scheme": "SequentialLoad"
        },
        "atm_equip Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "atm_equip VRF Terminal Unit",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "load_distribution_scheme": "SequentialLoad"
        },
        "caixas1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "caixas1 VRF Terminal Unit",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "load_distribution_scheme": "SequentialLoad"
        },
        "caixas2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "caixas2 VRF Terminal Unit",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "load_distribution_scheme": "SequentialLoad"
        },
        "admin Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "admin VRF Terminal Unit",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "load_distribution_scheme": "SequentialLoad"
        },
        "servidor Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "servidor VRF Terminal Unit",
                    "zone_equipment_object_type": "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:TerminalUnit:VariableRefrigerantFlow": {
        "atm_clientes VRF Terminal Unit": {
            "cooling_coil_object_name": "atm_clientes VRF Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "atm_clientes VRF Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "atm_clientes VRF OA Mixing Box",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "atm_clientes VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "sch_hvac_atm_clientes",
            "supply_air_fan_placement": "BlowThrough",
            "terminal_unit_air_inlet_node_name": "atm_clientes VRF Return",
            "terminal_unit_air_outlet_node_name": "atm_clientes VRF Supply Inlet",
            "terminal_unit_availability_schedule": "sch_hvac_atm_clientes",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 0,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 0
        },
        "atm_equip VRF Terminal Unit": {
            "cooling_coil_object_name": "atm_equip VRF Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "atm_equip VRF Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "atm_equip VRF OA Mixing Box",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "atm_equip VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "sch_always_on",
            "supply_air_fan_placement": "BlowThrough",
            "terminal_unit_air_inlet_node_name": "atm_equip VRF Return",
            "terminal_unit_air_outlet_node_name": "atm_equip VRF Supply Inlet",
            "terminal_unit_availability_schedule": "sch_always_on",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 0,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 0
        },
        "caixas1 VRF Terminal Unit": {
            "cooling_coil_object_name": "caixas1 VRF Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "caixas1 VRF Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "caixas1 VRF OA Mixing Box",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "caixas1 VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "sch_hvac_caixas_admin",
            "supply_air_fan_placement": "BlowThrough",
            "terminal_unit_air_inlet_node_name": "caixas1 VRF Return",
            "terminal_unit_air_outlet_node_name": "caixas1 VRF Supply Inlet",
            "terminal_unit_availability_schedule": "sch_hvac_caixas_admin",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 0,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 0
        },
        "caixas2 VRF Terminal Unit": {
            "cooling_coil_object_name": "caixas2 VRF Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "caixas2 VRF Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "caixas2 VRF OA Mixing Box",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "caixas2 VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "sch_hvac_caixas_admin",
            "supply_air_fan_placement": "BlowThrough",
            "terminal_unit_air_inlet_node_name": "caixas2 VRF Return",
            "terminal_unit_air_outlet_node_name": "caixas2 VRF Supply Inlet",
            "terminal_unit_availability_schedule": "sch_hvac_caixas_admin",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 0,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 0
        },
        "admin VRF Terminal Unit": {
            "cooling_coil_object_name": "admin VRF Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "admin VRF Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "admin VRF OA Mixing Box",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "admin VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "sch_hvac_caixas_admin",
            "supply_air_fan_placement": "BlowThrough",
            "terminal_unit_air_inlet_node_name": "admin VRF Return",
            "terminal_unit_air_outlet_node_name": "admin VRF Supply Inlet",
            "terminal_unit_availability_schedule": "sch_hvac_caixas_admin",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 0,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 0
        },
        "servidor VRF Terminal Unit": {
            "cooling_coil_object_name": "servidor VRF Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:VariableRefrigerantFlow",
            "cooling_outdoor_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate": "Autosize",
            "heating_coil_object_name": "servidor VRF Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:VariableRefrigerantFlow",
            "heating_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": "Autosize",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 23,
            "no_cooling_supply_air_flow_rate": "Autosize",
            "no_heating_supply_air_flow_rate": "Autosize",
            "no_load_outdoor_air_flow_rate": "Autosize",
            "outside_air_mixer_object_name": "servidor VRF OA Mixing Box",
            "outside_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_object_name": "servidor VRF Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "sch_always_on",
            "supply_air_fan_placement": "BlowThrough",
            "terminal_unit_air_inlet_node_name": "servidor VRF Return",
            "terminal_unit_air_outlet_node_name": "servidor VRF Supply Inlet",
            "terminal_unit_availability_schedule": "sch_always_on",
            "zone_terminal_unit_off_parasitic_electric_energy_use": 0,
            "zone_terminal_unit_on_parasitic_electric_energy_use": 0
        }
    },
    "ZoneTerminalUnitList": {
        "ZoneTerminalUnitList 1": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "terminal_units": [
                {
                    "zone_terminal_unit_name": "atm_clientes VRF Terminal Unit"
                }
            ],
            "zone_terminal_unit_list_name": "hvac_atm_clientesTU List"
        },
        "ZoneTerminalUnitList 2": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "terminal_units": [
                {
                    "zone_terminal_unit_name": "caixas1 VRF Terminal Unit"
                }
            ],
            "zone_terminal_unit_list_name": "hvac_caixas1TU List"
        },
        "ZoneTerminalUnitList 3": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "terminal_units": [
                {
                    "zone_terminal_unit_name": "caixas2 VRF Terminal Unit"
                }
            ],
            "zone_terminal_unit_list_name": "hvac_caixas2TU List"
        },
        "ZoneTerminalUnitList 4": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "terminal_units": [
                {
                    "zone_terminal_unit_name": "admin VRF Terminal Unit"
                }
            ],
            "zone_terminal_unit_list_name": "hvac_admTU List"
        },
        "ZoneTerminalUnitList 5": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "terminal_units": [
                {
                    "zone_terminal_unit_name": "servidor VRF Terminal Unit"
                }
            ],
            "zone_terminal_unit_list_name": "hvac_servidorTU List"
        },
        "ZoneTerminalUnitList 6": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "terminal_units": [
                {
                    "zone_terminal_unit_name": "atm_equip VRF Terminal Unit"
                }
            ],
            "zone_terminal_unit_list_name": "hvac_atm_equipTU List"
        }
    },
    "ZoneVentilation:DesignFlowRate": {
        "ren_admin": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "admin"
        },
        "ren_atm_clientes": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "atm_clientes"
        },
        "ren_caixas1": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "caixas1"
        },
        "ren_caixas2": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "fan_pressure_rise": 100,
            "fan_total_efficiency": 0.9,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Intake",
            "zone_or_zonelist_name": "caixas2"
        }
    }
}
